    <div class="chain"><span class="node input">室外湿球 ${e.toFixed(1)}℃</span><span class="arrow">→</span><span class="node input">塔风机 ${SYSTEM.coolingTower.fanFreq}Hz</span><span class="arrow">+</span><span class="node input">塔负荷率 ${(100*t.towerLoadRatio).toFixed(0)}%</span><span class="arrow">→</span><span class="node calc">逼近度 ${t.approach.toFixed(2)}℃</span><span class="arrow">→</span><span class="node calc">冷却水供水 ${t.T_cw_supply.toFixed(1)}℃</span><span class="arrow">→</span><span class="node input">冷凝器端差 ${t.avgCondApproach.toFixed(2)}℃</span><span class="arrow">→</span><span class="node calc">冷凝温度 ${t.T_cond.toFixed(1)}℃</span><span class="arrow">→</span><span class="node result">COP/电流</span></div><div class="chain"><span class="node input">冷冻水供水 ${n?n.chws:"-"}℃</span><span class="arrow">/</span><span class="node input">回水 ${n?n.chwr:"-"}℃</span><span class="arrow">(温差 ${t.avgChwDeltaT.toFixed(1)}℃)</span><span class="arrow">-</span><span class="node input">蒸发器端差 ${t.avgEvapApproach.toFixed(2)}℃</span><span class="arrow">→</span><span class="node calc">蒸发温度 ${t.T_evap_avg.toFixed(1)}℃</span><span class="arrow">+</span><span class="node calc">冷凝温度 ${t.T_cond.toFixed(1)}℃</span><span class="arrow">→</span><span class="node result">冷机功率 ${t.totalChillerPower.toFixed(0)}kW</span><span class="arrow">→</span><span class="node result">平均电流 ${s.toFixed(0)}%</span></div><div class="chain"><span class="node input">一次泵频率</span><span class="arrow">→</span><span class="node calc">冷冻水流量</span><span class="arrow">→</span><span class="node calc">蒸发器端差 ${t.avgEvapApproach.toFixed(2)}℃</span><span class="arrow">→</span><span class="node calc">蒸发温度 ${t.T_evap_avg.toFixed(1)}℃</span><span style="margin-left:16px;color:var(--text3)">|</span><span class="node input" style="margin-left:16px">冷却水泵频率</span><span class="arrow">→</span><span class="node calc">冷却水流量 ${t.cwFlow.toFixed(0)}m³/h</span><span class="arrow">→</span><span class="node calc">冷凝器端差 ${t.avgCondApproach.toFixed(2)}℃</span><span class="arrow">→</span><span class="node calc">冷凝温度 ${t.T_cond.toFixed(1)}℃</span></div><div class="chain"><span class="node input">${"manual"===SYSTEM.loadAdjust.mode?"手动设定制冷量":"湿球温度→建筑冷负荷"}</span><span class="arrow">→</span><span class="node result">制冷负荷 ${t.Q_load.toFixed(0)}kW</span><span class="arrow">→</span><span class="node calc">各机组PLR ${(100*t.loadRatio).toFixed(0)}%</span><span class="arrow">→</span><span class="node calc">冷机功率 ${t.totalChillerPower.toFixed(0)}kW</span><span class="arrow">+</span><span class="node input">制冷负荷</span><span class="arrow">→</span><span class="node calc">冷凝热 ${(t.Q_load+t.totalChillerPower).toFixed(0)}kW</span><span class="arrow">→</span><span class="node input">冷却水流量 ${t.cwFlow.toFixed(0)}m³/h</span><span class="arrow">→</span><span class="node calc">冷却水温升 ${t.deltaT_cw.toFixed(1)}℃</span><span class="arrow">→</span><span class="node calc">冷却水回水 ${t.T_cw_return.toFixed(1)}℃</span><span class="arrow">→</span><span class="node input">冷却塔进水</span></div><div style="font-size:10px;color:var(--text3);margin-top:6px;font-style:italic;padding-left:4px">💡 连锁逻辑：塔风机频率↑→逼近度↓→冷却水供水↓→冷凝温度↓→COP↑→电流↓；供水温度↑→蒸发温度↑→COP↑→电流↓；蒸发器/冷凝器端差↑→蒸发/冷凝温度恶化→COP↓→电流↑</div><div class="chain" style="margin-top:8px"><span class="node input">系统A一次泵 ${(d.running*d.primaryPump.designFlow*(d.primaryPump.freq/50)+c.running*c.primaryPump.designFlow*(c.primaryPump.freq/50)).toFixed(0)}m³/h</span><span class="arrow">vs</span><span class="node input">二次泵 ${(m.running*m.designFlow*(m.freq/50)).toFixed(0)}m³/h</span><span class="arrow">→</span><span class="node ${(d.running*d.primaryPump.designFlow*(d.primaryPump.freq/50)+c.running*c.primaryPump.designFlow*(c.primaryPump.freq/50))/(m.running*m.designFlow*(m.freq/50))<.6?"result":(d.running*d.primaryPump.designFlow*(d.primaryPump.freq/50)+c.running*c.primaryPump.designFlow*(c.primaryPump.freq/50))/(m.running*m.designFlow*(m.freq/50))<(SYSTEM.bypassValve.opening<90?.7:0)?"calc":"input"}" style="font-weight:700">输水比 ${((d.running*d.primaryPump.designFlow*(d.primaryPump.freq/50)+c.running*c.primaryPump.designFlow*(c.primaryPump.freq/50))/(m.running*m.designFlow*(m.freq/50))*100).toFixed(0)}% ${(d.running*d.primaryPump.designFlow*(d.primaryPump.freq/50)+c.running*c.primaryPump.designFlow*(c.primaryPump.freq/50))/(m.running*m.designFlow*(m.freq/50))<.6?(SYSTEM.bypassValve.opening<90?"⚠串水风险":"安全"):(d.running*d.primaryPump.designFlow*(d.primaryPump.freq/50)+c.running*c.primaryPump.designFlow*(c.primaryPump.freq/50))/(m.running*m.designFlow*(m.freq/50))<.7?(SYSTEM.bypassValve.opening<90?"偏紧":"安全"):"安全·开度"+SYSTEM.bypassValve.opening+"%"}</span><span style="margin-left:12px;font-size:10px;color:var(--text3)">峰值冷量参考 ${SYSTEM.flowDiagram.summerPeakCooling.toLocaleString()}kW（流向图实测）| 当前负荷 ${t.Q_load.toFixed(0)}kW</span></div>`),document.getElementById("rt_cwSupply")),e=(r&&(r.textContent=t.T_cw_supply.toFixed(1)+" ℃"),document.getElementById("rt_cwReturn")),n=(e&&(e.textContent=t.T_cw_return.toFixed(1)+" ℃"),document.getElementById("rt_cwDelta"));n&&(n.textContent=t.deltaT_cw.toFixed(1)+" ℃");for(a of t.chillerDetails){var o=a.ch,i=document.getElementById("rt_"+o.id+"_power"),i=(i&&(i.textContent=a.power.toFixed(0)+" kW"),document.getElementById("rt_"+o.id+"_cop")),i=(i&&(i.textContent=a.cop.toFixed(2)),document.getElementById("rt_"+o.id+"_plr")),i=(i&&(i.textContent=(100*a.plr).toFixed(0)+"%"),document.getElementById("rt_"+o.id+"_actI")),i=(i&&(i.textContent=a.actI.toFixed(1)+" A"),document.getElementById("rt_"+o.id+"_iPct"));i&&(i.textContent=a.iPct.toFixed(0)+"%")}var l,s=document.getElementById("rt_approach"),d=(s&&(s.textContent=t.approach.toFixed(2)+" ℃"),document.getElementById("rt_towerLoad")),c=(d&&(d.textContent=(100*t.towerLoadRatio).toFixed(0)+" %"),document.getElementById("rt_bypassPenalty"));c&&(c.textContent=1.001<t.bypassPenalty?`${t.bypassPenalty.toFixed(3)}（混合${(100*t.bypassMix).toFixed(1)}%，冷机+${(100*(t.bypassPenalty-1)).toFixed(1)}%负荷）`:"1.000（无旁通损失）");for(l of t.chillerDetails){var p=l.ch.id,u=document.getElementById("rt_"+p+"_Tcond"),u=(u&&(u.innerHTML=t.T_cond.toFixed(1)+'<span class="unit-badge">℃</span>'),document.getElementById("rt_"+p+"_condApp")),u=(u&&(u.innerHTML=t.avgCondApproach.toFixed(2)+'<span class="unit-badge">℃</span>'),document.getElementById("rt_"+p+"_Tevap")),u=(u&&(u.innerHTML=l.T_evap.toFixed(1)+'<span class="unit-badge">℃</span>'),document.getElementById("rt_"+p+"_evapApp")),u=(u&&(u.innerHTML=l.actualEvapApproach.toFixed(2)+'<span class="unit-badge">℃</span>'),document.getElementById("rt_"+p+"_cop")),u=(u&&(u.textContent=l.cop.toFixed(2)),document.getElementById("rt_"+p+"_plr")),u=(u&&(u.innerHTML=(100*l.plr).toFixed(0)+'<span class="unit-badge">%</span>'),document.getElementById("rt_"+p+"_power")),u=(u&&(u.innerHTML=(l.power/l.ch.running).toFixed(0)+'<span class="unit-badge">kW</span>'),document.getElementById("rt_"+p+"_iPct"));u&&(u.innerHTML=l.iPct.toFixed(0)+'<span class="unit-badge">%</span>')}var m=document.getElementById("rt_totalCap"),r=(m&&(m.innerHTML=(systemCapacity("A")+systemCapacity("B")).toFixed(0)+'<span class="unit-badge">kW</span>'),document.getElementById("rt_loadRatio")),e=(r&&(r.innerHTML=(100*t.loadRatio).toFixed(0)+'<span class="unit-badge">%</span>'),document.getElementById("realtimeStats")),n=(e&&(e.innerHTML=`<div class="stat-card info"><div class="value">${t.T_cw_supply.toFixed(1)}<span class="unit-badge">℃</span></div><div class="label">冷却塔出水/冷却水供水</div></div><div class="stat-card info"><div class="value">${t.T_cw_return.toFixed(1)}<span class="unit-badge">℃</span></div><div class="label">冷却塔进水/冷却水回水</div></div><div class="stat-card accent"><div class="value">${t.T_cond.toFixed(1)}<span class="unit-badge">℃</span></div><div class="label">冷凝温度</div></div><div class="stat-card accent"><div class="value">${t.T_evap_avg.toFixed(1)}<span class="unit-badge">℃</span></div><div class="label">蒸发温度</div></div><div class="stat-card purple"><div class="value">${t.approach.toFixed(2)}<span class="unit-badge">℃</span></div><div class="label">冷却塔逼近度</div></div><div class="stat-card success"><div class="value">${t.totalPower.toFixed(0)}<span class="unit-badge">kW</span></div><div class="label">系统总功率</div></div><div class="stat-card" style="background:rgba(0,122,255,.08)"><div class="value">${t.waterSideCooling.toFixed(0)}<span class="unit-badge">kW</span></div><div class="label">水侧制冷量</div></div><div class="stat-card success"><div class="value">${t.systemCOP?t.systemCOP.toFixed(2):"--"}</div><div class="label">系统COP</div></div><div class="stat-card accent"><div class="value">${(100*t.avgCurrentPct).toFixed(0)}<span class="unit-badge">%</span></div><div class="label">平均电流负载</div></div>`),document.getElementById("chillerRealtime"));if(n){let e="";for(var g of t.chillerDetails){var h=g.ch,f=("mid"===h.id||h.id,90<g.iPct?"var(--danger)":70<g.iPct?"var(--accent)":"var(--success)");e+=`<div style="background:var(--fill);border:1px solid var(--border);border-radius:12px;padding:14px;border-top:3px solid var(--${"mid"===h.id?"info":"hr"===h.id?"accent":"purple"})"><div style="font-size:13px;font-weight:700;color:var(--primary-light);margin-bottom:8px;display:flex;justify-content:space-between;align-items:center"><span>${h.name}</span><span class="sys-label ${"A"===h.system?"sys-a":"sys-b"}">${h.system}</span></div><div style="display:grid;grid-template-columns:1fr 1fr;gap:6px;font-size:11px"><div style="color:var(--text-light)">冷冻水出水</div><div style="font-family:Consolas,monospace;font-weight:600;color:var(--info)">${h.chws}℃</div><div style="color:var(--text-light)">冷冻水回水</div><div style="font-family:Consolas,monospace;font-weight:600;color:var(--info)">${h.chwr}℃</div><div style="color:var(--text-light)">冷却水进水</div><div style="font-family:Consolas,monospace;font-weight:600;color:var(--accent)">${t.T_cw_supply.toFixed(1)}℃</div><div style="color:var(--text-light)">冷却水回水</div><div style="font-family:Consolas,monospace;font-weight:600;color:var(--accent)">${t.T_cw_return.toFixed(1)}℃</div><div style="color:var(--text-light)">蒸发温度</div><div style="font-family:Consolas,monospace;font-weight:600">${g.T_evap.toFixed(1)}℃</div><div style="color:var(--text-light)">蒸发器端差</div><div style="font-family:Consolas,monospace;font-weight:600;color:#5AC8FA">${h.evapApproach.toFixed(1)}℃</div><div style="color:var(--text-light)">冷凝温度</div><div style="font-family:Consolas,monospace;font-weight:600">${t.T_cond.toFixed(1)}℃</div><div style="color:var(--text-light)">冷凝器端差</div><div style="font-family:Consolas,monospace;font-weight:600;color:#FF2D55">${t.avgCondApproach.toFixed(2)}℃</div><div style="color:var(--text-light)">COP</div><div style="font-family:Consolas,monospace;font-weight:600;color:var(--success)">${g.cop.toFixed(2)}</div><div style="color:var(--text-light)">负荷率PLR</div><div style="font-family:Consolas,monospace;font-weight:600">${(100*g.plr).toFixed(0)}%</div><div style="color:var(--text-light)">单台功率</div><div style="font-family:Consolas,monospace;font-weight:600">${(g.power/h.running).toFixed(0)}kW</div><div style="color:var(--text-light)">电流百分比</div><div style="font-family:Consolas,monospace;font-weight:700;font-size:14px;color:${f}">${g.iPct.toFixed(0)}%</div></div><div style="margin-top:8px;height:6px;background:var(--bg);border-radius:3px;overflow:hidden"><div style="height:100%;width:${Math.min(100,g.iPct)}%;background:linear-gradient(90deg,var(--success),var(--accent),var(--danger));transition:width .3s"></div></div></div>`}n.innerHTML=e}applyOptHints()}refreshPanelSpecs()}function refreshPanelSpecs(){var el,L=SYSTEM.loadAdjust,tw=SYSTEM.coolingTower,sh=SYSTEM.sharedSecondaryPump;function set(id,txt){var x=document.getElementById(id);if(x)x.textContent=txt;}set("spec-load",("auto"===L.mode?"自动(湿球温度核算)":"手动设定")+" · "+("manual"===L.mode?Number(L.manual).toFixed(0)+" kW":"基于气象数据"));set("spec-tower",tw.running+"/"+tw.total+"台 · 风机"+tw.fanPower+"kW · 额定冷却水"+tw.cwSupplyDesign+"/"+tw.cwReturnDesign+"℃");SYSTEM.chillers.forEach(function(a){set("spec-"+a.id,a.rt+"RT×"+a.running+"/"+a.total+" · COP"+a.copDesign+" · 冷冻水"+a.chws+"/"+a.chwr+"℃");});set("spec-shared",sh.running+"/"+sh.total+"台 · "+sh.power+"kW · 变频");set("spec-procOffset",Number(SYSTEM.processOffset.value).toFixed(2));try{function sy(id,v){var el=document.getElementById(id);if(el&&(typeof v==="number")&&isFinite(v)){var dv=parseFloat(el.value);if(isNaN(dv)||Math.abs(dv-v)>1e-9)el.value=v;}}SYSTEM.chillers.forEach(function(a){sy(a.id+"_pri_running",a.primaryPump?a.primaryPump.running:null);sy(a.id+"_cw_running",a.coolingPump?a.coolingPump.running:null);if(a.hotWaterPump)sy(a.id+"_hw_running",a.hotWaterPump.running);if(a.secondaryPump)sy(a.id+"_sec_running",a.secondaryPump.running);});}catch(x){}}async function fetchWeather(){if(currentUser){for(var e=0;"undefined"==typeof Chart&&e<10;)"function"==typeof window.loadChartFallback&&window.loadChartFallback(),await new Promise(e=>setTimeout(e,500)),e++;if("undefined"==typeof Chart){console.warn("图表库未加载，图表暂不显示，不影响计算");}else{var t=document.getElementById("province").value,r=document.getElementById("city").value,n=document.getElementById("district").value;if(t&&r&&n){t=document.getElementById("btnFetch");t.disabled=!0,t.textContent="⏳ 正在获取数据...",document.getElementById("locInfo").textContent="";try{var o=CITY_COORDS[r];if(!o)throw new Error("未找到该地区坐标");var i=o[0],l=o[1],s=(document.getElementById("locInfo").textContent=`📍 ${n} / ${r} (${i.toFixed(3)}°N, ${l.toFixed(3)}°E) — Open-Meteo`,`latitude=${i}&longitude=${l}&hourly=temperature_2m,relative_humidity_2m,apparent_temperature,precipitation,cloud_cover,wind_speed_10m,surface_pressure&forecast_days=3&timezone=Asia%2FShanghai`);let t;if(BK.online)try{t=await BK.get("/api/weather?"+s)}catch(e){var d=await fetch("https://api.open-meteo.com/v1/forecast?"+s);t=await d.json()}else{var c=await fetch("https://api.open-meteo.com/v1/forecast?"+s);t=await c.json()}if(!t.hourly)throw new Error("天气数据获取失败");var p=e=>({time:t.hourly.time[e],hour:new Date(t.hourly.time[e]).getHours(),temp:t.hourly.temperature_2m[e],rh:t.hourly.relative_humidity_2m[e],wetBulb:calcWetBulb(t.hourly.temperature_2m[e],t.hourly.relative_humidity_2m[e]),dewPoint:calcDewPoint(t.hourly.temperature_2m[e],t.hourly.relative_humidity_2m[e]),apparent:t.hourly.apparent_temperature[e],precip:t.hourly.precipitation[e],cloud:t.hourly.cloud_cover[e],wind:t.hourly.wind_speed_10m[e],pressure:t.hourly.surface_pressure[e]}),u=new Date,m=(u.setHours(0,0,0,0),new Date(u.getTime()+864e5)),g=[];for(let e=0;e<t.hourly.time.length&&g.length<24;e++){var h=new Date(t.hourly.time[e]);u<=h&&h<m&&g.push(p(e))}let a=t.hourly.time.findIndex(e=>new Date(e)>=new Date);a<0&&(a=0);var f,v=[];for(let e=a;e<a+48&&e<t.hourly.time.length;e++)v.push(p(e));weatherData={today:g,future48:v},currentTimeView="today",document.getElementById("tabToday").classList.add("active"),document.getElementById("tabFuture48").classList.remove("active"),"undefined"==typeof Chart&&"function"==typeof window.loadChartFallback&&window.loadChartFallback(),runAnalysis(),document.getElementById("results").style.display="block",updateRealtimeDisplay(),analysisResult&&0<analysisResult.length&&addUsageLog(n+"/"+r,(f={twb:analysisResult.reduce((e,t)=>e+t.hour.wetBulb,0)/analysisResult.length,power:analysisResult.reduce((e,t)=>e+t.opt.totalPower,0)/analysisResult.length}).twb,f.power,24*f.power,SYSTEM.chillers.reduce((e,t)=>e+t.running,0)+"台")}catch(e){alert("获取天气数据失败: "+e.message),console.error(e)}finally{t.disabled=!1,t.textContent="🔍 获取天气预报并分析"}}else alert("请完整选择省、市、区")}}else alert("请先登录")}function timeLabel(e){e=new Date(e.time);return String(e.getMonth()+1).padStart(2,"0")+"-"+String(e.getDate()).padStart(2,"0")+" "+String(e.getHours()).padStart(2,"0")+":00"}function getDateRangeLabel(){var e,t,a;return weatherData&&(t="today"===currentTimeView?weatherData.today:weatherData.future48)&&0!==t.length?(e=new Date(t[0].time),t=new Date(t[t.length-1].time),(a=e=>e.getFullYear()+"-"+String(e.getMonth()+1).padStart(2,"0")+"-"+String(e.getDate()).padStart(2,"0"))(e)===a(t)?a(e):a(e)+" ~ "+a(t)):""}function runAnalysis(){var e;weatherData&&(e="today"===currentTimeView?weatherData.today:weatherData.future48,applyCalibration(analysisResult=e.map(e=>{estimateLoadRatio(e);var t=solveSystem(e.wetBulb),a=baselineSystem(e.wetBulb);return t&&a?{hour:e,loadRatio:t.loadRatio,opt:t,base:a,saving:a.totalPower-t.totalPower,savingRate:0<a.totalPower?(a.totalPower-t.totalPower)/a.totalPower*100:0}:null}).filter(e=>null!==e)),savePredSnapshot(analysisResult),renderResults())}function renderResults(){var e,t,a,r=analysisResult;r&&0!==r.length&&(e="today"===currentTimeView?"当天24小时":"未来48小时",a=getDateRangeLabel(),document.getElementById("weatherTitle").textContent=e+"气象预报与湿球温度 ("+a+")",document.getElementById("energyTitle").textContent=e+"能耗预测概览 ("+a+")",(function(){var el=document.getElementById("energyCfgNote");if(!el){el=document.createElement("div");el.id="energyCfgNote";el.style.cssText="font-size:11px;color:var(--orange);font-weight:600;margin:0 0 10px;padding:6px 10px;background:rgba(255,149,0,.1);border-radius:8px;line-height:1.5";var card=document.getElementById("energyTitle").closest(".card-body");if(card)card.insertBefore(el,card.firstChild);}var mid=SYSTEM.chillers.find(function(c){return"mid"===c.id}),hr=SYSTEM.chillers.find(function(c){return"hr"===c.id}),low=SYSTEM.chillers.find(function(c){return"low"===c.id});el.textContent="ℹ️ 本预测基于当前运行工况："+(mid?mid.running:0)+"台中温·"+(hr?hr.running:0)+"台热回收·"+(low?low.running:0)+"台低温（调整机组后本页预测会自动重算；与录入页按当天实际工况重算的预测可能略有差异）";})(),e=r.map(e=>e.hour.wetBulb),document.getElementById("statTwbMax").textContent=Math.max(...e).toFixed(1),document.getElementById("statTwbMin").textContent=Math.min(...e).toFixed(1),document.getElementById("statTwbAvg").textContent=(e.reduce((e,t)=>e+t,0)/e.length).toFixed(1),document.getElementById("statTempRange").textContent=(Math.max(...e)-Math.min(...e)).toFixed(1),a=r.map(e=>e.hour.dewPoint),document.getElementById("statDewAvg").textContent=(a.reduce((e,t)=>e+t,0)/a.length).toFixed(1),t=(e=r.reduce((e,t)=>e+t.base.totalPower,0))-(a=r.reduce((e,t)=>e+t.opt.totalPower,0)),document.getElementById("statBaseEnergy").textContent=e.toFixed(0),document.getElementById("statOptEnergy").textContent=a.toFixed(0),document.getElementById("statSave").textContent=t.toFixed(0),document.getElementById("statSaveRate").textContent=(t/e*100).toFixed(1),document.getElementById("bdChiller").textContent=r.reduce((e,t)=>e+t.opt.totalChillerPower,0).toFixed(0),document.getElementById("bdTower").textContent=r.reduce((e,t)=>e+t.opt.towerFanPower,0).toFixed(0),document.getElementById("bdCWP").textContent=r.reduce((e,t)=>e+t.opt.coolingPumpPower,0).toFixed(0),document.getElementById("bdPump").textContent=r.reduce((e,t)=>e+t.opt.primaryPumpPower+t.opt.secondaryPumpA+t.opt.secondaryPumpB+t.opt.hotWaterPumpPower,0).toFixed(0),document.getElementById("sysAEnergy").textContent=r.reduce((e,t)=>e+t.opt.sysAPower,0).toFixed(0),document.getElementById("sysBEnergy").textContent=r.reduce((e,t)=>e+t.opt.sysBPower,0).toFixed(0),"undefined"!=typeof Chart?(renderWeatherChart(),renderEnergyChart(),renderBreakdownChart(),renderSystemChart()):["weatherChart","energyChart","breakdownChart","systemChart"].forEach(function(e){e=document.getElementById(e);e&&e.parentElement&&(e.parentElement.innerHTML='<div style="display:flex;align-items:center;justify-content:center;height:100%;color:var(--text3);font-size:13px;text-align:center;padding:20px">⚠️ 图表库加载中，请稍候刷新页面重试。数据表和分析建议可正常查看。</div>')}),renderParamsTable(),renderRecommendations(),updateRealtimeDisplay(),(a=document.getElementById("aiEvalTwb"))&&(a.textContent=currentEvalTwb().toFixed(1)),updateDashboard(),_aiAuto)&&!_optRunning&&currentUser&&runSelfOptimization(!1)}function chartOpts(e){var t="dark"===document.documentElement.getAttribute("data-theme"),a=t?"rgba(118,118,128,0.15)":"rgba(60,60,67,0.08)",r=t?"#98989f":"#8e8e93";return{responsive:!0,maintainAspectRatio:!1,interaction:{mode:"index",intersect:!1},plugins:{legend:{position:"top",labels:{color:t?"#98989f":"#3c3c43",font:{size:11}}},title:{display:!0,text:e,color:r,font:{size:12}}},scales:{x:{ticks:{color:r,maxRotation:45},grid:{color:a}},y:{beginAtZero:!0,ticks:{color:r},grid:{color:a}}}}}function renderWeatherChart(){var e="dark"===document.documentElement.getAttribute("data-theme"),t=document.getElementById("weatherChart"),a=(charts.weather&&charts.weather.destroy(),analysisResult.map(e=>timeLabel(e.hour)));charts.weather=new Chart(t,{type:"line",data:{labels:a,datasets:[{label:"干球温度(°C)",data:analysisResult.map(e=>e.hour.temp),borderColor:"#FF3B30",backgroundColor:"rgba(255,59,48,.1)",tension:.3,borderWidth:2},{label:"湿球温度(°C)",data:analysisResult.map(e=>e.hour.wetBulb),borderColor:"#FF9500",backgroundColor:"rgba(255,149,0,.15)",tension:.3,borderWidth:3},{label:"露点温度(°C)",data:analysisResult.map(e=>e.hour.dewPoint),borderColor:"#AF52DE",backgroundColor:"rgba(175,82,222,.12)",tension:.3,borderWidth:2,borderDash:[3,3]},{label:"冷却水供水(塔出水)(°C)",data:analysisResult.map(e=>e.opt.T_cw_supply),borderColor:"#5AC8FA",backgroundColor:"rgba(90,200,250,.12)",tension:.3,borderWidth:2,borderDash:[6,3]},{label:"冷却水回水(塔进水)(°C)",data:analysisResult.map(e=>e.opt.T_cw_return),borderColor:"#FF2D55",backgroundColor:"rgba(255,45,85,.12)",tension:.3,borderWidth:2,borderDash:[6,3]},{label:"相对湿度(%)",data:analysisResult.map(e=>e.hour.rh),borderColor:"#007AFF",backgroundColor:"rgba(0,122,255,.1)",tension:.3,borderDash:[5,5],borderWidth:2,yAxisID:"y1"}]},options:{...chartOpts(("today"===currentTimeView?"当天24小时":"未来48小时")+"气象与冷却水温度预报 ("+getDateRangeLabel()+")"),scales:{y:{type:"linear",position:"left",title:{display:!0,text:"温度(°C)",color:e?"#98989f":"#8e8e93"},ticks:{color:e?"#98989f":"#8e8e93"},grid:{color:e?"rgba(118,118,128,0.15)":"rgba(60,60,67,0.08)"}},y1:{type:"linear",position:"right",title:{display:!0,text:"湿度(%)",color:e?"#98989f":"#8e8e93"},ticks:{color:e?"#98989f":"#8e8e93"},grid:{drawOnChartArea:!1},min:0,max:100},x:{ticks:{color:e?"#98989f":"#8e8e93",maxRotation:45},grid:{color:e?"rgba(118,118,128,0.15)":"rgba(60,60,67,0.08)"}}}}})}function renderEnergyChart(){var e=document.getElementById("energyChart"),t=(charts.energy&&charts.energy.destroy(),analysisResult.map(e=>timeLabel(e.hour)));charts.energy=new Chart(e,{type:"bar",data:{labels:t,datasets:[{label:"基准总功率(kW)",data:analysisResult.map(e=>e.base.totalPower.toFixed(0)),backgroundColor:"rgba(255,59,48,.6)",borderColor:"#FF3B30",borderWidth:1,borderRadius:2},{label:"当前参数总功率(kW)",data:analysisResult.map(e=>e.opt.totalPower.toFixed(0)),backgroundColor:"rgba(52,199,89,.6)",borderColor:"#34C759",borderWidth:1,borderRadius:2},{label:"差异(kW)",data:analysisResult.map(e=>e.saving.toFixed(0)),type:"line",borderColor:"#FF9500",backgroundColor:"rgba(255,149,0,.2)",tension:.3,borderWidth:2,pointRadius:2}]},options:chartOpts(("today"===currentTimeView?"当天24小时":"未来48小时")+"功率对比: 基准 vs 当前参数 ("+getDateRangeLabel()+")")})}function renderBreakdownChart(){var e=document.getElementById("breakdownChart"),t=(charts.breakdown&&charts.breakdown.destroy(),analysisResult.map(e=>timeLabel(e.hour)));charts.breakdown=new Chart(e,{type:"bar",data:{labels:t,datasets:[{label:"冷水机组(kW)",data:analysisResult.map(e=>e.opt.totalChillerPower.toFixed(0)),backgroundColor:"#007AFF",borderRadius:2,stack:"a"},{label:"冷却塔(kW)",data:analysisResult.map(e=>e.opt.towerFanPower.toFixed(0)),backgroundColor:"#FF9500",borderRadius:2,stack:"a"},{label:"冷却水泵(kW)",data:analysisResult.map(e=>e.opt.coolingPumpPower.toFixed(0)),backgroundColor:"#AF52DE",borderRadius:2,stack:"a"},{label:"一次泵(kW)",data:analysisResult.map(e=>e.opt.primaryPumpPower.toFixed(0)),backgroundColor:"#34C759",borderRadius:2,stack:"a"},{label:"二次泵(kW)",data:analysisResult.map(e=>(e.opt.secondaryPumpA+e.opt.secondaryPumpB).toFixed(0)),backgroundColor:"#FF9500",borderRadius:2,stack:"a"}]},options:{...chartOpts(("today"===currentTimeView?"当天24小时":"未来48小时")+"逐时能耗分项构成 ("+getDateRangeLabel()+")"),scales:{x:{stacked:!0,ticks:{color:"#8e8e93",maxRotation:45},grid:{color:"rgba(60,60,67,0.08)"}},y:{stacked:!0,beginAtZero:!0,ticks:{color:"#8e8e93"},grid:{color:"rgba(60,60,67,0.08)"}}}}})}function renderSystemChart(){var e=document.getElementById("systemChart"),t=(charts.system&&charts.system.destroy(),analysisResult.map(e=>timeLabel(e.hour)));charts.system=new Chart(e,{type:"bar",data:{labels:t,datasets:[{label:"系统A(中温+热回收)(kW)",data:analysisResult.map(e=>e.opt.sysAPower.toFixed(0)),backgroundColor:"rgba(255,149,0,.65)",borderColor:"#FF9500",borderWidth:1,borderRadius:2,stack:"a"},{label:"系统B(低温)(kW)",data:analysisResult.map(e=>e.opt.sysBPower.toFixed(0)),backgroundColor:"rgba(175,82,222,.65)",borderColor:"#AF52DE",borderWidth:1,borderRadius:2,stack:"a"}]},options:{...chartOpts(("today"===currentTimeView?"当天24小时":"未来48小时")+"双系统逐时能耗分布 ("+getDateRangeLabel()+")"),scales:{x:{stacked:!0,ticks:{color:"#8e8e93",maxRotation:45},grid:{color:"rgba(60,60,67,0.08)"}},y:{stacked:!0,beginAtZero:!0,ticks:{color:"#8e8e93"},grid:{color:"rgba(60,60,67,0.08)"}}}}})}function renderParamsTable(){var e=document.getElementById("paramsTable");let o="<thead><tr><th>时间</th><th>湿球℃</th><th>露点℃</th><th>负荷%</th><th>逼近度℃</th><th>冷却水供水℃</th><th>冷却水回水℃</th><th>冷凝温度℃</th><th>蒸发温度℃</th><th>蒸发器端差℃</th><th>冷冻水温差℃</th><th>冷凝器端差℃</th><th>冷却水流量m³/h</th><th>冷机kW</th><th>冷却塔kW</th><th>冷却水泵kW</th><th>冷冻水泵kW</th><th>中温电流%</th><th>热回收电流%</th><th>低温电流%</th><th>总功率kW</th><th>基准kW</th><th>差异%</th></tr></thead><tbody>";analysisResult.forEach(e=>{var t=e.opt,a=t.chillerDetails.find(e=>"mid"===e.ch.id),r=t.chillerDetails.find(e=>"hr"===e.ch.id),n=t.chillerDetails.find(e=>"low"===e.ch.id);o+=`<tr${2<e.savingRate?' class="opt-row"':""}><td><strong>${timeLabel(e.hour)}</strong></td><td>${e.hour.wetBulb.toFixed(1)}</td><td style="color:#AF52DE">${e.hour.dewPoint.toFixed(1)}</td><td>${(100*e.loadRatio).toFixed(0)}</td><td style="color:#FF9500;font-weight:600">${t.approach.toFixed(2)}</td><td>${t.T_cw_supply.toFixed(1)}</td><td>${t.T_cw_return.toFixed(1)}</td><td style="color:#FF9500;font-weight:600">${t.T_cond.toFixed(1)}</td><td>${t.T_evap_avg.toFixed(1)}</td><td style="color:#5AC8FA;font-weight:600">${t.avgEvapApproach.toFixed(2)}</td><td style="color:#34C759">${t.avgChwDeltaT.toFixed(1)}</td><td>${t.avgCondApproach.toFixed(2)}</td><td>${t.cwFlow.toFixed(0)}</td><td>${t.totalChillerPower.toFixed(0)}</td><td>${t.towerFanPower.toFixed(0)}</td><td>${t.coolingPumpPower.toFixed(0)}</td><td>${(t.primaryPumpPower+t.secondaryPumpA+t.secondaryPumpB).toFixed(0)}</td><td style="color:#007AFF;font-weight:600">${a?a.iPct.toFixed(0):"-"}</td><td style="color:#FF9500;font-weight:600">${r?r.iPct.toFixed(0):"-"}</td><td style="color:#AF52DE;font-weight:600">${n?n.iPct.toFixed(0):"-"}</td><td style="color:#34C759;font-weight:600">${t.totalPower.toFixed(0)}</td><td style="color:#FF3B30">${e.base.totalPower.toFixed(0)}</td><td style="color:${0<=e.savingRate?"#34C759":"#FF3B30"};font-weight:600">${e.savingRate.toFixed(1)}%</td></tr>`}),o+="</tbody>",e.innerHTML=o}function renderRecommendations(){var x=analysisResult;if(x&&0!==x.length){let g=x.length,h=e=>e.reduce((e,t)=>e+t,0)/e.length;var S=x.map(e=>e.hour.wetBulb),P=x.map(e=>e.loadRatio),E=x.map(e=>e.hour.dewPoint||0),T=h(S),C=Math.max(...S),S=Math.min(...S),F=h(P),_=Math.max(...P),P=Math.min(...P),E=h(E);let f=SYSTEM.coolingTower,v=SYSTEM.chillers.find(e=>"mid"===e.id),y=SYSTEM.chillers.find(e=>"hr"===e.id),w=SYSTEM.chillers.find(e=>"low"===e.id),b=SYSTEM.sharedSecondaryPump;var A={tf:f.fanFreq,tn:f.running,mN:v.running,mT:v.chws,mPf:v.primaryPump.freq,mCf:v.coolingPump.freq,hN:y.running,hT:y.chws,hPf:y.primaryPump.freq,hCf:y.coolingPump.freq,hHf:y.hotWaterPump.freq,lN:w.running,lT:w.chws,lPf:w.primaryPump.freq,lCf:w.coolingPump.freq,lSf:w.secondaryPump.freq,sf:b.freq,sn:b.running},M=solveSystem(T);if(M){var k=ae(M),I=Number(M.totalPower)||0,x=h(x.map(e=>e.opt.waterSideCooling/e.opt.totalPower)),re=[];for(let e=20;e<=50;e+=1){f.fanFreq=e;if(SYSTEM.coolingLoops){for(var _lk in SYSTEM.coolingLoops)SYSTEM.coolingLoops[_lk].fanFreq=e}var ne,$=solveSystem(T);$&&(ne=ae($),re.push({f:e,p:Number($.totalPower)||0,ap:$.approach,tp:$.towerFanPower,cp:$.totalChillerPower,...ne}))}te(A);var oe=[];for(let e=30;e<=50;e+=5){v.coolingPump.freq=e,y.coolingPump.freq=e,w.coolingPump.freq=e;var ie,L=solveSystem(T);L&&(ie=ae(L),oe.push({f:e,p:Number(L.totalPower)||0,fl:L.cwFlow,...ie}))}te(A);var le=[];for(let e=30;e<=50;e+=5){v.primaryPump.freq=e,y.primaryPump.freq=e,w.primaryPump.freq=e;var se,B=solveSystem(T);B&&(se=ae(B),le.push({f:e,p:Number(B.totalPower)||0,...se}))}te(A);var de=[];for(let e=14;e<=15;e+=.5){v.chws=e,y.chws=e;var ce,R=solveSystem(T);R&&(ce=ae(R),de.push({t:e,p:Number(R.totalPower)||0,...ce}))}te(A);var pe=[];for(let e=7;e<=10;e+=.5){w.chws=e;var ue,me=solveSystem(T);me&&(ue=ae(me),pe.push({t:e,p:Number(me.totalPower)||0,...ue}))}te(A);var ge=[];for(let e=Math.max(4,Math.ceil(.6*f.running));e<=f.running;e++){f.running=e;var he,O=solveSystem(T);O&&(he=ae(O),ge.push({n:e,p:Number(O.totalPower)||0,ap:O.approach,tp:O.towerFanPower,cp:O.totalChillerPower,tlr:O.towerLoadRatio,...he}))}te(A);var fe=[];if(y.hotWaterPump&&0<y.hotWaterPump.running){for(let e=10;e<=50;e+=5){y.hotWaterPump.freq=e;var ve,D=solveSystem(T);D&&(ve=ae(D),fe.push({f:e,p:Number(D.totalPower)||0,hwp:D.hotWaterPumpPower,...ve}))}te(A)}let a=[],r=buildingCoolingLoad(T),n=w.running;var W,ye,we,q={mp:v.primaryPump.running,mc:v.coolingPump.running,hp:y.primaryPump.running,hc:y.coolingPump.running},be=Math.min(8,Math.max(2,Math.ceil(r/RT_TO_KW/v.rt)+1)),xe=Math.min(8,Math.max(2,Math.ceil(r/RT_TO_KW/y.rt)+1));for(let t=1;t<=be;t++)for(let e=1;e<=xe;e++)t+e<5||(v.running=t,v.primaryPump.running=t,v.coolingPump.running=t,y.running=e,y.primaryPump.running=e,y.coolingPump.running=e,w.running=n,(W=solveSystem(T))&&(ye=(t*v.rt+e*y.rt+n*w.rt)*RT_TO_KW,we=W.loadRatio<=.95&&.98*r<=ye&&W.chillerDetails.every(e=>e.iPct<105),a.push({m:t,h:e,p:W.totalPower,lr:W.loadRatio,cap:ye,ok:we,plrs:W.chillerDetails.map(e=>({n:e.ch.name,plr:e.plr,cop:e.cop,i:e.iPct}))})));te(A),v.primaryPump.running=q.mp,v.coolingPump.running=q.mc,y.primaryPump.running=q.hp,y.coolingPump.running=q.hc;var q=a.filter(e=>e.ok).sort((e,t)=>e.p-t.p)[0],N=a.find(e=>e.m===v.running&&e.h===y.running);let e=re.reduce((e,t)=>e.p<t.p?e:t),t=function(){var _ok=oe.filter(function(x){return x.f>=A.hCf||(x.ne&&x.ne.ca<=3);});return (_ok.length?_ok:oe).reduce(function(e,x){return e.p<x.p?e:x;});}(),o=de.reduce((e,t)=>e.p<t.p?e:t),i=pe.reduce((e,t)=>e.p<t.p?e:t),l=le.reduce((e,t)=>e.p<t.p?e:t);var U=ge.filter(function(z){return z.tlr<=.9&&z.ap<=4;}).length?ge.filter(function(z){return z.tlr<=.9&&z.ap<=4;}).reduce((e,t)=>e.p<t.p?e:t):null,Y=0<fe.length?fe.reduce((e,t)=>e.p<t.p?e:t):null,I=Number(M.totalPower)||0,Se=U&&U.n<f.running?I-U.p:0,Pe=Y&&Y.f!==y.hotWaterPump.freq?I-Y.p:0;let s=I-e.p,d=I-t.p,c=I-o.p,p=I-i.p,u=I-l.p;var H,Ee=q&&N?N.p-q.p:0,z=v.coolingPump.freq,j=v.primaryPump.freq,K=e=>`<span class="vcur">当前 ${e}</span>`,V=e=>`<span class="vtar">推荐 ${e}</span>`,J=e=>`<span class="vsave">节能 ${e} kW</span>`,Q=e=>`<span class="vok">${e} ✓已最优</span>`,X='<span class="rec-arrow">→</span>',G=[],C=(G.push({title:"📊 预测工况总览",desc:`未来${g}小时：湿球${S.toFixed(1)}~${C.toFixed(1)}℃（均${T.toFixed(1)}℃），露点${E.toFixed(1)}℃。负荷率${(100*P).toFixed(0)}~${(100*_).toFixed(0)}%（均${(100*F).toFixed(0)}%）。当前参数下平均功率${I.toFixed(0)}kW，日均${(24*I).toFixed(0)}度，系统COP ${x.toFixed(2)}。运行：${v.running}中温+${y.running}热回收+${w.running}低温，冷却塔${f.running}台@${f.fanFreq}Hz。以下建议均基于平均湿球${T.toFixed(1)}℃工况逐参数扫描计算。`}),G.push(3<s?{title:"🌀 冷却塔风机频率　"+K(f.fanFreq+"Hz")+X+V(e.f+"Hz")+J(s.toFixed(0)),desc:`当前${f.running}台@${f.fanFreq}Hz：风机${M.towerFanPower.toFixed(0)}kW，逼近度${M.approach.toFixed(2)}℃，冷机${M.totalChillerPower.toFixed(0)}kW，${ee(k,e)}。扫描20-50Hz（风机最低20Hz硬约束，无下调空间）：${e.f}Hz最优，总功率${e.p.toFixed(0)}kW，逼近度${e.ap.toFixed(2)}℃，风机${e.tp.toFixed(0)}kW，冷机${e.cp.toFixed(0)}kW。${e.f<f.fanFreq?`降频风机省${(M.towerFanPower-e.tp).toFixed(0)}kW，冷凝升${(e.tc-k.tc).toFixed(1)}℃冷机增${(e.cp-M.totalChillerPower).toFixed(0)}kW，净省${s.toFixed(0)}kW。`:`升频冷凝降${(k.tc-e.tc).toFixed(1)}℃冷机省${(M.totalChillerPower-e.cp).toFixed(0)}kW，风机增${(e.tp-M.towerFanPower).toFixed(0)}kW，净省${s.toFixed(0)}kW。`}【操作】冷却塔风机频率改为${e.f}Hz。`}:{title:"🌀 冷却塔风机频率　"+Q(f.fanFreq+"Hz"),desc:`扫描20-50Hz（风机最低20Hz硬约束，无下调空间），当前频率总功率${I.toFixed(0)}kW，与最优差距<3kW。逼近度${M.approach.toFixed(2)}℃，${ee(k,k)}。`}),G.push(3<d?{title:"🌊 冷却水泵频率　"+K(z+"Hz")+X+V(t.f+"Hz")+J(d.toFixed(0)),desc:`当前@${z}Hz：流量${M.cwFlow.toFixed(0)}m³/h，${ee(k,t)}。扫描30-50Hz：${t.f}Hz最优，总功率${t.p.toFixed(0)}kW，流量${t.fl.toFixed(0)}m³/h，${ee(k,t)}。${3<t.ca?"⚠️ 端差>3℃换热不足，建议逐次降5Hz观察，端差超3℃停止。":"端差正常。"}【操作】中温/热回收/低温冷却水泵频率统一改为${t.f}Hz。`}:{title:"🌊 冷却水泵频率　"+Q(z+"Hz"),desc:`扫描30-50Hz，当前频率总功率${I.toFixed(0)}kW，端差${k.ca.toFixed(2)}℃，COP ${k.cop.toFixed(2)}，电流${k.i.toFixed(0)}%，无需调整。`}),l.f>j&&10<u?G.push({title:"💧 一次冷冻水泵频率　"+K(j+"Hz")+X+V(l.f+"Hz")+J(u.toFixed(0)),desc:`当前@${j}Hz蒸发器端差${k.ea.toFixed(2)}℃偏大，提频加大蒸发器流量、降低端差、抬升蒸发温度从而提高COP：${ee(k,l)}，总功率${l.p.toFixed(0)}kW。提频只会增加蒸发器侧流量、不存在旁通风险。【操作】中温/热回收/低温一次泵频率统一升至${l.f}Hz。`}):l.f<j?G.push({title:`💧 一次冷冻水泵频率　${K(j+"Hz")}${X}${V("维持"+j+"Hz")}<span class="vlock">理论最优${l.f}Hz·旁通风险不采纳</span>`,desc:`模型仅计“蒸发器换热端差”时，降到${l.f}Hz显示总功率${l.p.toFixed(0)}kW（理论差${u.toFixed(0)}kW，${ee(k,l)}）。但本站二次泵功率(280kW)与运行台数均大于一次泵，一次泵降频后一次侧总流量会低于二次泵抽水量，回水将顶开停运机组止回阀、未经冷机处理旁通串入供水主管，导致实际供水抬头、群控加大压缩机做功——这部分旁通混合损失因缺少二次泵设计流量暂未量化计入，故该理论差值不能直接当作节能收益，不主动建议降频。参数面板仍为变频可手动调节：若确认止回阀严密、确需下调，每次只降5Hz并紧盯中温供水主管温度/停运机组止回阀前后温差/最不利点流量，供水一抬头立即回50Hz。当前蒸发器端差${k.ea.toFixed(2)}℃。`}):G.push({title:`💧 一次冷冻水泵频率　${Q(j+"Hz")} <span style="color:var(--text3);font-size:11.5px">变频可调</span>`,desc:`扫描30-50Hz，当前频率总功率与最优差距<3kW；蒸发器端差${k.ea.toFixed(2)}℃、COP ${k.cop.toFixed(2)}、电流${k.i.toFixed(0)}%。一次泵为变频，可在参数面板手动微调，但因二次泵功率/台数更大、存在停运泵旁通串水风险，分析上不主动建议降频，手动下调须同步监视供水主管温度与止回阀。`}),G.push(10<c?{title:"🌡️ 中温/热回收冷冻水供水　"+K("14℃")+X+V(o.t+"℃")+J(c.toFixed(0)),desc:`当前14℃：蒸发${k.te.toFixed(1)}℃，${ee(k,o)}。扫描14-15℃（精细步长0.1℃）（面板行业供水硬上限15℃，超过末端宕机）：${o.t}℃最优，总功率${o.p.toFixed(0)}kW，蒸发${o.te.toFixed(1)}℃，${ee(k,o)}。供水每提1℃蒸发升约1℃，COP升约3%。【约束】需确认末端在${o.t}℃供水下回水不超21℃。【操作】中温单冷和热回收供水设定值改为${o.t}℃，每次0.5℃观察10分钟。`}:{title:"🌡️ 中温/热回收冷冻水供水　"+Q("14℃"),desc:`扫描14-15℃（精细步长0.1℃）（面板行业供水硬上限15℃，超过末端宕机），提温节能<3kW，维持14℃。COP ${k.cop.toFixed(2)}，电流${k.i.toFixed(0)}%。`}),E<=15&&10<p?(S=ae(M),G.push({title:"🌡️ 低温冷冻水供水　"+K("7℃")+X+V(i.t+"℃")+J(p.toFixed(0)),desc:`当前露点${E.toFixed(1)}℃较低，除湿需求小。当前7℃：${ee(S,i)}。扫描7-12℃（精细步长0.1℃）：${i.t}℃最优，总功率${i.p.toFixed(0)}kW，${ee(S,i)}。【操作】低温供水改为${i.t}℃，每次0.5℃，露点回升至15℃以上时降回7℃。`})):G.push(15<E?{title:"🌡️ 低温冷冻水供水　"+Q("7℃ ·除湿维持"),desc:`当前露点${E.toFixed(1)}℃较高，低温水用于MAU除湿，提温降低除湿能力，维持7℃。COP ${k.cop.toFixed(2)}，电流${k.i.toFixed(0)}%。`}:{title:"🌡️ 低温冷冻水供水　"+Q("7℃"),desc:`扫描7-12℃（精细步长0.1℃），提温节能<3kW，维持7℃。COP ${k.cop.toFixed(2)}，电流${k.i.toFixed(0)}%。`}),G.push({title:`🔒 二次冷冻水泵　${K(b.freq+"Hz")}<span class="vlock">压差0.36-0.39bar闭环·不主动降频</span>`,desc:`系统A共用二次泵${b.running}台@${b.freq}Hz、低温二次泵${w.secondaryPump?w.secondaryPump.running:0}台，由供回水主管压差(设定0.36-0.39bar)自动调速；中温供回水主管间设连通管、旁通阀开度${SYSTEM.bypassValve.opening}%。手动降频虽降低泵功，但最不利环路压差/流量下降，末端换热效率降低、严重时触发设备宕机，故不做主动降频，维持压差闭环自动调节。二次泵不改变冷机COP，仅负责输送。`}),e=>`中温${e.m}台+热回收${e.h}台+低温${n}台｜总功率${e.p.toFixed(0)}kW｜系统负荷率${(100*e.lr).toFixed(0)}%｜`+e.plrs.map(e=>`${e.n.replace("机组","")}PLR${(100*e.plr).toFixed(0)}%/COP${e.cop.toFixed(2)}/电流${e.i.toFixed(0)}%`).join("；")),P=(G.push(q&&10<Ee?{title:"🧩 机组搭配优化　"+K(v.running+"中温"+y.running+"热回收")+X+V(q.m+"中温"+q.h+"热回收")+J(Ee.toFixed(0)),desc:`当前搭配：${C(N)}<br>最优搭配：${C(q)}<br>搭配原则：中温3300RT(COP6.78)单机容量与满负荷效率略高，优先承担基载；热回收2700RT(COP6.586)制冷同时回收冷凝热供MAU再热(温水泵全年运行)，至少保留1台；目标使运行机组均落在PLR 0.60-0.85高效区，避免大马拉小车。<b style="color:#C83B32">水力约束（已内置）：系统A一次泵总台数（中温+热回收）≥5台，且旁通阀开度保持90%~100%</b>——1中温+3热回收等仅4台一次泵的组合吸水能力不足、回水顶开停运泵止回阀会串水，已从扫描中排除；1中温+4热回收（合计5台）属安全组合，已纳入扫描。低温机组承担MAU除湿刚需，台数固定不参与搭配。【操作】中温单冷开${q.m}台、热回收开${q.h}台，同步启停配套一次泵/冷却泵；任一台电流>95%或PLR>0.85时加回一台；切换后观察中温供水主管温度5分钟，确认无串水抬头。`}:{title:"🧩 机组搭配　"+Q(v.running+"中温"+y.running+"热回收"),desc:`已遍历中温1-${be}台×热回收1-${xe}台全部可行组合（容量满足负荷、电流<105%、PLR≤95%、<b style="color:#C83B32">系统A一次泵总台数中温+热回收≥5台、旁通阀开度90%~100%防串水</b>），当前${v.running}中温+${y.running}热回收+${w.running}低温与最优差距<3kW，各机组处于高效PLR区间，维持现搭配。低温机组固定承担MAU除湿。`}),v.running*v.primaryPump.designFlow*(v.primaryPump.freq/50)+y.running*y.primaryPump.designFlow*(y.primaryPump.freq/50)),_=b.running*b.designFlow*(b.freq/50),F=0<_?P/_:1,I=(F<.6?G.push({title:"⚠️ 水力安全告警　一次泵输水能力不足",desc:`系统A一次泵总流量约 <b style="color:#C83B32">${P.toFixed(0)}m³/h</b>，二次泵抽水量约 <b>${_.toFixed(0)}m³/h</b>，比值仅 ${(100*F).toFixed(0)}%（安全值≥60%，当前实测2中温+3热回收@50Hz对应66%）。一次泵输水能力不足时，二次泵会将回水经连通管/停运机组止回阀旁通抽入供水主管，未经冷机冷却，导致供水温度升高、群控反向加大压缩机负荷，能耗不降反升。【操作】立即增加1台中温或热回收机组及其一次泵，或将一次泵频率回升至50Hz，使比值≥60%；切换后紧盯中温供水主管温度，确认无抬头。`}):F<.7&&G.push({title:"⚡ 水力安全提示　一次泵输水能力偏紧",desc:`系统A一次泵总流量 ${P.toFixed(0)}m³/h / 二次泵 ${_.toFixed(0)}m³/h，比值 ${(100*F).toFixed(0)}%，处于安全下限附近（60-70%）。当前可维持运行，但若末端负荷增加或二次泵频率上调，需及时增开一次泵或提频，避免跌破60%触发串水。`}),U&&10<Se?G.push({title:"🏢 冷却塔运行台数　"+K(f.running+"台")+X+V(U.n+"台")+J(Se.toFixed(0)),desc:`当前${f.running}台全开@${f.fanFreq}Hz：塔群负荷率${(100*M.towerLoadRatio).toFixed(0)}%偏低，大流量小温差、风机效率低。扫描${Math.max(4,Math.ceil(.6*f.running))}-${f.running}台：${U.n}台最优，总功率${U.p.toFixed(0)}kW（塔群负荷率${(100*U.tlr).toFixed(0)}%、逼近度${U.ap.toFixed(2)}℃、风机${U.tp.toFixed(0)}kW、冷机${U.cp.toFixed(0)}kW）。减少台数后塔群负荷率提升、风机总功率下降，逼近度略升但冷机增幅小于风机降幅。${ee(k,U)}【操作】冷却塔减至${U.n}台运行，风机频率维持${f.fanFreq}Hz；减台后观察冷却水供水温度，若升高超1℃则加回1台。`}):U&&U.n<f.running&&G.push({title:"🏢 冷却塔运行台数　"+Q(f.running+"台"),desc:`扫描${Math.max(4,Math.ceil(.6*f.running))}-${f.running}台，减至${U.n}台理论节能${Se.toFixed(0)}kW<3kW，维持${f.running}台。当前塔群负荷率${(100*M.towerLoadRatio).toFixed(0)}%，逼近度${M.approach.toFixed(2)}℃。`}),Y&&y.hotWaterPump&&0<y.hotWaterPump.running&&(x=y.hotWaterPump.freq,z=Y?Y.hwp:0,18<E&&Y.f>x&&5<Pe?G.push({title:"♨️ 温水泵(热回收二次泵)频率　"+K(x+"Hz")+X+V(Y.f+"Hz"),desc:`当前露点${E.toFixed(1)}℃较高，MAU低温除湿量大、再热需求增加。温水泵${y.hotWaterPump.running}台@${x}Hz，功率约${M.hotWaterPumpPower.toFixed(1)}kW。提频至${Y.f}Hz可增加热水循环量、提升MAU再热盘管换热能力，避免除湿后送风温度过低导致洁净室温湿度波动。【操作】温水泵频率升至${Y.f}Hz，观察MAU送风温度稳定后锁定。`}):E<=15&&Y.f<x?G.push({title:"♨️ 温水泵频率　"+K(x+"Hz")+X+V(Y.f+"Hz")+J((M.hotWaterPumpPower-z).toFixed(1)),desc:`当前露点${E.toFixed(1)}℃较低，除湿量小、再热需求弱。温水泵@${x}Hz功率${M.hotWaterPumpPower.toFixed(1)}kW，降至${Y.f}Hz可省${(M.hotWaterPumpPower-z).toFixed(1)}kW。【操作】温水泵降至${Y.f}Hz，若MAU送风温度偏低则回升。`}):G.push({title:"♨️ 温水泵频率　"+Q(x+"Hz"),desc:`当前露点${E.toFixed(1)}℃，温水泵${y.hotWaterPump.running}台@${x}Hz（功率${M.hotWaterPumpPower.toFixed(1)}kW），与MAU再热需求匹配，维持。露点>18℃时考虑提频增强再热，露点<12℃时可降频节能。`})),j=M.chillerDetails.find(e=>"mid"===e.ch.id)),S=M.chillerDetails.find(e=>"hr"===e.ch.id),Z=(j&&S&&(N=j.plr<.55?`中温机组PLR仅${(100*j.plr).toFixed(0)}%偏低（大马拉小车），可将部分负荷转移至热回收机组，使中温PLR提升至0.65-0.75高效区。`:.85<j.plr?`中温机组PLR${(100*j.plr).toFixed(0)}%偏高，接近满载，可将部分负荷转移至热回收机组，降低中温电流风险。`:`中温PLR${(100*j.plr).toFixed(0)}%处于0.60-0.85高效区，负荷分配合理。`,G.push({title:`⚖️ 中温/热回收负荷分配　中温COP${j.cop.toFixed(2)} / 热回收COP`+S.cop.toFixed(2),desc:`中温3300RT(COP6.78)效率略高于热回收2700RT(COP6.586)，应优先承担稳定基载（PCW工艺冷却20%、空压后冷13%、DCC干盘管25%等恒定负荷）；热回收机组承担波动负荷并回收冷凝热供MAU再热。当前：中温PLR${(100*j.plr).toFixed(0)}%、热回收PLR${(100*S.plr).toFixed(0)}%。${N}【操作】通过群控负荷分配指令调整，中温机组设定优先承担基载，热回收机组跟随调峰；切换时观察各机组电流，避免单台超95%。`})),T<12?G.push({title:`❄️ 过渡季免费供冷机会　平均湿球${T.toFixed(1)}℃`,desc:`当前平均湿球${T.toFixed(1)}℃较低，冷却塔出水温度理论可降至${(T+3).toFixed(1)}℃以下，接近或低于中温冷冻水供水温度。若系统设有冷水旁通板换，可开启冷却塔直接供冷(free cooling)模式，减少冷机运行时间，节能潜力大。【操作】确认冷冻水与冷却水之间设有板式换热器后，逐步开启旁通，监测供水温度稳定在14-15℃；若无板换则维持冷机运行，但可适当提高供水温度至15℃上限节能。`}):T<16&&G.push({title:`❄️ 过渡季节能提示　平均湿球${T.toFixed(1)}℃`,desc:`当前平均湿球${T.toFixed(1)}℃，冷却塔出水温度可降至${(T+3).toFixed(1)}℃左右，冷凝温度低、冷机COP高。建议：①中温供水温度可提至15℃上限（末端除湿需求低）；②冷却塔风机可降至最低20Hz（逼近度仍满足）；③确认低温机组是否可减台（MAU除湿需求降低）。`}),G.push({title:"🔄 机组轮值与运维建议",desc:`当前运行${v.running}中温+${y.running}热回收+${w.running}低温。建议：①同类型机组轮换运行，均衡各台运行时间（避免某台长期高负荷、某台长期闲置导致油封失效）；②蒸发器端差${M.avgEvapApproach.toFixed(2)}℃${2.5<M.avgEvapApproach?"偏大，建议安排停机清洗蒸发器水室、检查过滤器堵塞":"正常"}；冷凝器端差${M.avgCondApproach.toFixed(2)}℃${2.5<M.avgCondApproach?"偏大，建议化学清洗冷凝器铜管":"正常"}；③冷机电流${k.i.toFixed(0)}%，${85<k.i?"接近额定，注意观察电机线圈温度":"正常范围"}；④冷却塔填料、布水器定期检查，低负荷时塔群负荷率低易出现布水不均。`}),[]);I=Number(M.totalPower)||0;38<M.T_cond&&Z.push(`冷凝温度${M.T_cond.toFixed(1)}℃偏高（>38℃）：提高冷却塔频率或增加台数`),M.T_cond<f.minCondTemp+2&&Z.push(`冷凝温度${M.T_cond.toFixed(1)}℃接近喘振保护${f.minCondTemp}℃：降低冷却塔频率或减少台数`),3<M.avgCondApproach&&Z.push(`冷凝器端差${M.avgCondApproach.toFixed(2)}℃偏大（>3℃）：提高冷却泵频率或检查冷凝器结垢`),3<M.avgEvapApproach&&Z.push(`蒸发器端差${M.avgEvapApproach.toFixed(2)}℃偏大（>3℃）：可适当提高一次泵频率加大蒸发器流量（提频无旁通风险），或检查蒸发器水室/过滤器堵塞、制冷剂充注不足、结垢；一次泵不宜低于二次泵输水能力以防旁通串水`),8<M.deltaT_cw&&Z.push(`冷却水温差${M.deltaT_cw.toFixed(1)}℃偏大（>8℃）：提高冷却泵频率`);for(H of M.chillerDetails)95<H.iPct&&Z.push(`${H.ch.name}电流${H.iPct.toFixed(0)}%接近额定：建议加机`),H.iPct<30&&0<H.plr&&Z.push(`${H.ch.name}电流${H.iPct.toFixed(0)}%过低：建议减机`);G.push(0<Z.length?{title:"⚠️ 参数一致性问题",desc:Z.map((e,t)=>t+1+". "+e).join("<br>")}:{title:"✅ 参数一致性检查通过",desc:`冷凝${M.T_cond.toFixed(1)}℃、冷凝器端差${M.avgCondApproach.toFixed(2)}℃、蒸发器端差${M.avgEvapApproach.toFixed(2)}℃、冷却水温差${M.deltaT_cw.toFixed(1)}℃、COP ${k.cop.toFixed(2)}、电流${k.i.toFixed(0)}%，均正常。`}),G.push({title:"📋 提升精度需补充的数据",desc:"当前基于天气预报+设备额定参数计算，接入以下实测数据可提升精度：<br>1. <b>冷冻水总管流量计</b>：校核建筑冷负荷模型（当前为8月数据回归值）<br>2. <b>冷却塔出水温度传感器</b>：校核逼近度模型<br>3. <b>冷机电表/Modbus功率</b>：校核COP模型（当前COP由额定值+温度修正推算）<br>4. <b>冷冻水供回水压差/最不利环路温差</b>：二次泵变频优化依据<br>5. <b>MAU送风温湿度</b>：判断供水温度和温水泵调节边界<br>6. <b>生产负荷计划</b>：负荷预测前馈"})
// === 专业暖通专家扩展分析 ===
var sysCOP = M.totalPower>0 ? M.Q_load/M.totalPower : 0;
var midDeltaT = v.chwr - v.chws;
var approach = M.approach;
var pumpPwr = M.primaryPumpPower + M.secondaryPumpPower + M.coolingPumpPower;
if(M.hotWaterPumpPower) pumpPwr += M.hotWaterPumpPower;

// 1. 系统EER对标
var sysCOP = x; // x在前面已被赋值为系统COP
var pumpPwr = M.totalPumpPower || 0;
var midDeltaT = (v.chwr - v.chws) || 0;
var approach = M.approach || 0;
if(sysCOP < 4.5){
G.push({title:"📊 系统EER对标　当前"+sysCOP.toFixed(2)+" vs 高效机房≥5.5",
desc:"当前系统综合EER约<b>"+sysCOP.toFixed(2)+"</b>，低于《高效空调制冷机房评价标准》一级能效目标5.5。冷机占比"+(100*M.totalChillerPower/M.totalPower).toFixed(0)+"%、水泵占比"+(100*pumpPwr/M.totalPower).toFixed(0)+"%、冷却塔占比"+(100*M.towerFanPower/M.totalPower).toFixed(0)+"%。优先优化占比最大项，目标EER≥5.5。"});
}else{
G.push({title:"📊 系统EER对标　当前"+sysCOP.toFixed(2),
desc:"当前系统综合EER约<b>"+sysCOP.toFixed(2)+"</b>，已达高效机房标准（≥5.0）。能耗结构：冷机"+(100*M.totalChillerPower/M.totalPower).toFixed(0)+"%、水泵"+(100*pumpPwr/M.totalPower).toFixed(0)+"%、冷却塔"+(100*M.towerFanPower/M.totalPower).toFixed(0)+"%。"});
}

// 2. 供回水温差分析
if(midDeltaT < 4){
G.push({title:"💧 中温供回水温差　"+midDeltaT.toFixed(1)+"℃（偏小）",
desc:"当前中温供回水温差仅<b style='color:#FF9500'>"+midDeltaT.toFixed(1)+"℃</b>，设计7℃。温差偏小说明大流量小温差。二次泵由压差闭环控制不宜主动降频，但应检查旁通阀是否关严（当前"+SYSTEM.bypassValve.opening+"%）。"});
}

// 3. PLR均衡性
if(M.chillerDetails && M.chillerDetails.length>=3){
var plrs=M.chillerDetails.map(function(e){return e.plr});
var spread=Math.max.apply(null,plrs)-Math.min.apply(null,plrs);
if(spread>0.25){
G.push({title:"⚖️ 冷机负荷分配不均　离散度"+(100*spread).toFixed(0)+"%",
desc:"各机组PLR差异较大："+M.chillerDetails.map(function(e){return (e.ch?e.ch.name:'')+" "+(100*e.plr).toFixed(0)+"%"}).join("、")+"。建议群控执行等PLR分配策略，偏差控制在±10%以内，效率高的机组优先承担基载。"});
}
}

// 4. 逼近度评估
if(approach>4){
G.push({title:"🌡️ 冷却塔逼近度偏大　"+approach.toFixed(1)+"℃",
desc:"当前逼近度<b style='color:#FF9500'>"+approach.toFixed(1)+"℃</b>，ASHRAE推荐工业项目4-5℃。逼近度每降1℃冷机COP提升3-5%。检查冷却塔布水是否均匀、填料是否堵塞，风机频率允许范围内适当提高。"});
}

// 5. 端差健康度
if(M.avgCondApproach>2.5||M.avgEvapApproach>2.5){
G.push({title:"🔧 换热器端差偏大　冷凝"+M.avgCondApproach.toFixed(2)+"℃/蒸发"+M.avgEvapApproach.toFixed(2)+"℃",
desc:"端差偏大通常意味着冷凝器结垢（结垢1mm增能耗10-15%）或过滤器堵塞。建议安排停机清洗冷凝器水室、检查Y型过滤器。端差恢复正常后COP预计提升3-8%。"});
}

// 6. 低负荷减机策略
var loadRatio=M.loadRatio||0;
if(loadRatio<0.4&&M.chillerDetails&&M.chillerDetails.length>2){
G.push({title:"📉 低负荷运行　负荷率"+(100*loadRatio).toFixed(0)+"%",
desc:"当前负荷率仅<b style='color:#FF9500'>"+(100*loadRatio).toFixed(0)+"%</b>，多台并联低效率运行。串水约束下可尝试停1台热回收（确认MAU再热需求）或低温减至1台（确认除湿需求），逐台试停观察15分钟。"});
}

// 7. 运维保养提醒
G.push({title:"📋 预防性维护建议",
desc:"①冷凝器端差"+M.avgCondApproach.toFixed(2)+"℃，"+(M.avgCondApproach>2?"建议化学清洗":"每季度检查水质")+"；②冷却塔逼近度"+approach.toFixed(1)+"℃，"+(approach>4?"检查布水器/填料":"每月巡检")+"；③离心机组建议每4000小时检测油质；④温度传感器每年校准一次；⑤检查变频器柜温度<40℃。"});

// === 深度专业分析 ===
// 25. 最佳冷凝温度动态分析
var bestTcond = M.T_cond;
var bestTcondPower = Number(I) || 0;
try {
  for(var tc = Math.max(f.minCondTemp, 22); tc <= 36; tc += 0.5) {
    var savedFan = f.fanFreq;
    f.fanFreq = Math.max(20, Math.min(50, 20 + (tc - T - 3) * 3));
    var testM = solveSystem(T);
    if(testM && typeof testM.totalPower === 'number' && isFinite(testM.totalPower) && testM.totalPower < bestTcondPower) {
      bestTcondPower = testM.totalPower;
      bestTcond = tc;
    }
    f.fanFreq = savedFan;
  }
} catch(e) { console.error('cond scan error', e); }
var condSave = (Number(I)||0) - bestTcondPower;
G.push({title:"🌡️ 最佳冷凝温度动态分析　当前"+M.T_cond.toFixed(1)+"℃ → 理论最优"+bestTcond.toFixed(1)+"℃",
desc:"冷凝温度每降1℃，冷机COP提升约2.2%，但冷却塔风机功率按频率三次方上升。在湿球"+T.toFixed(1)+"℃条件下，逐点扫描冷凝温度22-36℃的总功耗，理论最优点在<b>"+bestTcond.toFixed(1)+"℃</b>，对应总功率"+bestTcondPower.toFixed(0)+"kW（当前"+I.toFixed(0)+"kW，理论差"+condSave.toFixed(0)+"kW）。<br>【工程含义】冷凝温度不是越低越好——湿球低时风机降频省的钱可能超过冷机多耗的电；湿球高时风机升频把冷凝温度压到最优值。当前距喘振保护"+f.minCondTemp+"℃还有"+(M.T_cond-f.minCondTemp).toFixed(1)+"℃裕量。<br>【操作】群控寻优目标值设定为"+bestTcond.toFixed(1)+"℃，通过冷却塔频率闭环调节逼近，每15分钟寻优一次。"});

// 26. 冷机运行健康度评分
var healthScore = 100;
var healthNotes = [];
if(M.avgCondApproach > 2.5) { healthScore -= 15; healthNotes.push("冷凝器端差"+M.avgCondApproach.toFixed(2)+"℃偏大"); }
if(M.avgEvapApproach > 2.5) { healthScore -= 15; healthNotes.push("蒸发器端差"+M.avgEvapApproach.toFixed(2)+"℃偏大"); }
if(M.T_cond > 38) { healthScore -= 10; healthNotes.push("冷凝温度偏高"); }
if(k.cop < 5.5) { healthScore -= 10; healthNotes.push("实际COP低于额定值15%以上"); }
if(M.loadRatio < 0.5) { healthScore -= 10; healthNotes.push("负荷率偏低，部分运行效率差"); }
if(M.deltaT_cw > 7) { healthScore -= 5; healthNotes.push("冷却水温差偏大"); }
healthScore = Math.max(0, healthScore);
var healthLevel = healthScore >= 85 ? "优秀" : healthScore >= 70 ? "良好" : healthScore >= 55 ? "一般" : "较差";
G.push({title:"💚 冷机运行健康度评分　"+healthScore+"/100（"+healthLevel+"）",
desc:"基于端差、冷凝温度、COP衰减、负荷率、水温差五维评分。" + (healthNotes.length ? "扣分项：" + healthNotes.join("；") : "各指标均正常。") + "<br>【行业对标】面板厂冷冻站典型健康度70-85分；低于60分建议安排停机检修。"});

// 27. 未来24小时操作时间线
var hourOps = [];
analysisResult.forEach(function(hr, idx) {
  var wb = hr.hour.wetBulb;
  var loadRatio = hr.opt ? hr.opt.loadRatio : 0.5;
  var h = hr.hour.time ? new Date(hr.hour.time).getHours() : idx;
  if(wb > 26 && loadRatio > 0.85) {
    hourOps.push(h+":00 湿球"+wb.toFixed(1)+"℃，负荷率高，建议确认"+v.running+"中温+"+y.running+"热回收+" + w.running +"低温全部运行，冷却塔提频至40Hz");
  } else if(wb < 18 && loadRatio < 0.5) {
    hourOps.push(h+":00 湿球"+wb.toFixed(1)+"℃较低，可考虑减1台热回收或冷却塔降至20Hz");
  }
});
if(hourOps.length > 0) {
  G.push({title:"📅 未来24小时操作时间线（前8条）",
desc: hourOps.slice(0,8).join("<br>")});
} else {
  G.push({title:"📅 未来24小时操作时间线",
desc:"未来湿球温度变化平缓，当前参数可全天维持运行，无需频繁加减机。"});
}

// 28. 热回收能量分析
var hrChiller = M.chillerDetails.find(function(e){return e.ch.id==="hr"});
if(hrChiller) {
  var hrCooling = Number(hrChiller.rt||0) * RT_TO_KW * Number(hrChiller.plr||0);
  var hrEstHeat = hrCooling * 0.85;
  var hrElec = Number(hrChiller.power||0);
  var hrCOP_withHeat = hrElec > 0 ? (hrCooling + hrEstHeat) / hrElec : 0;
  G.push({title:"♨️ 热回收能量分析　制冷"+hrCooling.toFixed(0)+"kW + 供热"+hrEstHeat.toFixed(0)+"kW",
desc:"热回收机组同时产出冷冻冷量约<b>"+hrCooling.toFixed(0)+"kW</b>和热水热量约<b>"+hrEstHeat.toFixed(0)+"kW</b>（冷凝热回收效率85%估算），综合能效比(冷+热)/电=<b>"+hrCOP_withHeat.toFixed(2)+"</b>，远超纯制冷COP "+hrChiller.cop.toFixed(2)+"。<br>温水泵"+ (SYSTEM.chillers.find(function(e){return e.id==="hr"})).hotWaterPump.running +"台运行，MAU再热用水正常。夏季除湿量大时再热需求高，热回收机组价值更大；冬季湿球低时可评估是否降低热水侧温度设定。<br>【操作】维持热回收机组运行，温水泵频率跟随MAU送风温度PID调节。"});
}

// 29. 节能潜力排名
var savingsList = [];
if(s > 10) savingsList.push({name:"冷却塔风机频率优化", kw:s.toFixed(0), level: s>50?"高":s>20?"中":"低"});
if(d > 10) savingsList.push({name:"冷却水泵频率优化", kw:d.toFixed(0), level: d>50?"高":d>20?"中":"低"});
if(c > 10) savingsList.push({name:"中温供水温度提升", kw:c.toFixed(0), level: c>50?"高":c>20?"中":"低"});
if(Ee > 10) savingsList.push({name:"机组搭配优化", kw:Ee.toFixed(0), level: Ee>50?"高":Ee>20?"中":"低"});
if(Se > 10) savingsList.push({name:"冷却塔减台", kw:Se.toFixed(0), level: Se>50?"高":Se>20?"中":"低"});
if(condSave > 10) savingsList.push({name:"最佳冷凝温度寻优", kw:condSave.toFixed(0), level: condSave>50?"高":condSave>20?"中":"低"});
if(savingsList.length > 0) {
  savingsList.sort(function(a,b){return b.kw - a.kw;});
  G.push({title:"🏆 节能潜力排名（按kW降序）",
desc: savingsList.map(function(e,i){
  var color = e.level==="高"?"#34C759":e.level==="中"?"#FF9500":"#8E8E93";
  return (i+1)+". <b style='color:"+color+"'>"+e.name+"</b>　"+e.kw+" kW（"+e.level+"优先级）";
}).join("<br>") + "<br>【建议】优先实施高优先级项，预计可降本"+(savingsList.reduce(function(s,e){return s+parseFloat(e.kw)},0)*24*0.8).toFixed(0)+"元/日（工业电价0.8元/kWh）。"});
}

// 30. 喘振安全边界
var surgeMargin = M.T_cond - f.minCondTemp;
G.push({title:"🛡️ 喘振安全边界　当前距保护值"+surgeMargin.toFixed(1)+"℃",
desc:"离心机组喘振保护冷凝温度设定"+f.minCondTemp+"℃，当前运行冷凝温度"+M.T_cond.toFixed(1)+"℃，裕量<b>"+surgeMargin.toFixed(1)+"℃</b>。" + 
(surgeMargin < 3 ? "<br><b style='color:#C83B32'>⚠️ 裕量偏小！</b>湿球温度骤降或冷却塔风机频率过高时易触发喘振，建议降低冷却塔频率或手动提高冷却水供水温度设定。" : 
surgeMargin < 5 ? "<br>裕量尚可，注意湿球突变时不要大幅提高冷却塔频率。" : "<br>裕量充足，安全。") + 
"<br>【操作】群控逻辑中冷凝温度闭环下限设定为"+(f.minCondTemp+2).toFixed(0)+"℃，即比保护值高2℃，留足安全裕量。"});

(function(){
  var op=SYSTEM.bypassValve.opening, pumpA=v.running+y.running;
  var plrA=N?N.lr:M.loadRatio;
  var maxI=M.chillerDetails.reduce(function(a,d){return Math.max(a,d.iPct||0);},0);
  var K2=function(t){return '<span class="vcur">'+t+'</span>';},V2=function(t){return '<span class="vtar">'+t+'</span>';},AR='<span class="rec-arrow">→</span>',J2=function(t){return '<span class="vsave">'+t+'</span>';};
  if(op<90){
    G.push({title:"🚨 旁通阀串水告警　"+K2("当前 "+op+"%")+AR+V2("推荐 90~100%"),desc:"中温供回水主管连通管旁通阀当前开度仅 <b style='color:#C83B32'>"+op+"%</b>，低于90%安全区间。本站系统A二次泵（280kW×"+b.running+"台）功率与运行台数均大于一次泵，现有"+pumpA+"台一次泵（中温"+v.running+"+热回收"+y.running+"）吸收不了二次泵回水压力；开度在50%~90%时会顶开停运一次泵的止回阀，回水未经冷机处理直接串入供水主管，造成供水温度波动、冷机出水温度刷新滞后、群控反向加大压缩机做功，能耗不降反升。<b style='color:#C83B32'>此时严禁用增开冷机来掩盖串水</b>，增机不解决水力失衡。【操作】先把旁通阀开度调到90%~100%（大开度泄放二次泵回水压力、使停运泵止回阀关闭），紧盯中温供水主管温度与停运泵止回阀前后温差，待水温稳定后再评估增减机；每次调整10%。"});
  } else if(q&&N&&q.h<y.running&&(N.p-q.p)>10){
    G.push({title:"🧩 低负荷减机（热回收退出/中温顶上）　"+K2(v.running+"中温"+y.running+"热回收")+AR+V2(q.m+"中温"+q.h+"热回收")+J2("节能 "+(N.p-q.p).toFixed(0)+" kW"),desc:"旁通阀"+op+"%处于安全区间，串水风险解除。当前系统A负荷率约"+(100*plrA).toFixed(0)+"%偏低，逐组合扫描显示 "+q.m+"中温+"+q.h+"热回收（一次泵总台数仍为"+(q.m+q.h)+"台、满足≥5水力下限）总功率更低。减机优先减热回收且至少保留1台保MAU再热；以中温顶热回收可维持一次泵总台数不变、容量不减。【前提】未来湿球平稳或下行、中温供水稳定不偏低、末端阀门未明显开大。【操作】先开"+q.m+"台中温待其带上负荷，再停1台热回收，同步切换配套一次泵/冷却泵，全过程监视供水温度与供回水压差，水温一抬头立即恢复。"});
  } else if(y.running>1&&pumpA<=5&&plrA<0.58){
    G.push({title:"⚖️ 减机受水力下限约束　维持"+v.running+"中温+"+y.running+"热回收",desc:"旁通"+op+"%安全，系统A负荷率约"+(100*plrA).toFixed(0)+"%偏低，理论上可减1台热回收。但当前一次泵总台数="+pumpA+"，已处于≥5的水力安全下限；直接停1台热回收将降至"+(pumpA-1)+"台，二次泵回水会再次顶开止回阀串水。可行路径是『中温顶上、热回收退出』：增开1台中温(3300RT)同时停1台热回收(2700RT)，总台数维持5台、容量不减反略增，适用于负荷进一步下降时段；热回收须至少留1台保MAU再热。当前水温/负荷尚不稳定时建议维持现状，不强行减机。"});
  } else if(plrA>=0.9||maxI>95){
    G.push({title:"📈 高负荷增机评估　当前系统A负荷率"+(100*plrA).toFixed(0)+"%",desc:"旁通"+op+"%安全，但系统A负荷率约"+(100*plrA).toFixed(0)+"%、最高单机电流"+maxI.toFixed(0)+"%，已接近满载。逐组合扫描最优为 "+(q?q.m+"中温+"+q.h+"热回收":"—")+"。【操作】当电流持续>95%或中温供水降不到设定值时，按最优搭配增开机组及配套一次泵/冷却泵；增机后旁通仍保持90~100%，并复核一次泵总台数≥5。"});
  }
})();
G=G.filter(function(e){return e.title&&e.title.indexOf("vok")<0&&e.title.indexOf("输水能力")<0});document.getElementById("recommendList").innerHTML=G.map(e=>`<div class="rec-item"><div class="title">${e.title}</div><div class="desc">${e.desc}</div></div>`).join("");try{updateAiCardState();}catch(e){}OPT_HINT={};let m=(e,t,a,r)=>{OPT_HINT[e]={rec:t,unit:a,mode:r||"rec"}};function ee(e,t){return`冷凝<span class="c-cur">${e.tc.toFixed(1)}</span>→<span class="c-tar">${t.tc.toFixed(1)}</span>℃，端差<span class="c-cur">${e.ca.toFixed(2)}</span>→<span class="c-tar">${t.ca.toFixed(2)}</span>℃，COP <span class="c-cur">${e.cop.toFixed(2)}</span>→<span class="c-tar">${t.cop.toFixed(2)}</span>，电流<span class="c-cur">${e.i.toFixed(0)}</span>→<span class="c-tar">${t.i.toFixed(0)}</span>%`}3<s&&m("tower_fanFreq",e.f,"Hz"),10<d&&["mid","hr","low"].forEach(e=>m(e+"_cw_freq",t.f,"Hz")),["mid","hr","low"].forEach(t=>{var e=SYSTEM.chillers.find(e=>e.id===t).primaryPump.freq;10<u&&l.f>e?m(t+"_pri_freq",l.f,"Hz"):l.f<e&&m(t+"_pri_freq",l.f,"Hz","cau")}),10<c&&(m("mid_chws",o.t,"℃"),m("hr_chws",o.t,"℃")),E<=15&&10<p&&m("low_chws",i.t,"℃"),q&&10<Ee&&(m("mid_running",q.m,"台"),m("hr_running",q.h,"台")),applyOptHints()}else te(A),document.getElementById("recommendList").innerHTML='<div class="rec-item"><div class="desc">当前参数无法计算，请检查设备运行台数</div></div>';function te(e){f.fanFreq=e.tf,f.running=e.tn,v.running=e.mN,v.chws=e.mT,v.primaryPump.freq=e.mPf,v.coolingPump.freq=e.mCf,y.running=e.hN,y.chws=e.hT,y.primaryPump.freq=e.hPf,y.coolingPump.freq=e.hCf,y.hotWaterPump.freq=e.hHf,w.running=e.lN,w.chws=e.lT,w.primaryPump.freq=e.lPf,w.coolingPump.freq=e.lCf,w.secondaryPump.freq=e.lSf,b.freq=e.sf,b.running=e.sn}function ae(e){return e&&e.chillerDetails&&0!==e.chillerDetails.length?{cop:0<e.totalChillerPower?e.Q_load/e.totalChillerPower:0,i:h(e.chillerDetails.map(e=>e.iPct)),tc:e.T_cond,ca:e.avgCondApproach,ea:e.avgEvapApproach,te:e.T_evap_avg,p:e.totalPower,cp:e.totalChillerPower}:{cop:0,i:0,tc:0,ca:0,ea:0,te:0,p:0,cp:0}}}else {document.getElementById("recommendList").innerHTML='<div class="rec-item"><div class="desc">请先获取天气预报并分析</div></div>';try{updateAiCardState();}catch(e){}}}
/* ============ AI 专家深度诊断（OpenAI 兼容；密钥仅存本机，不入代码、不上云同步） ============ */
var AI_PROVIDERS={
  siliconflow:{n:'硅基流动 SiliconFlow（注册送免费额度）',b:'https://api.siliconflow.cn/v1',m:'deepseek-ai/DeepSeek-V3'},
  deepseek:{n:'DeepSeek 深度求索（成本低）',b:'https://api.deepseek.com',m:'deepseek-chat'},
  qwen:{n:'通义千问 DashScope（兼容模式）',b:'https://dashscope.aliyuncs.com/compatible-mode/v1',m:'qwen-plus'},
  hunyuan:{n:'腾讯混元（OpenAI 兼容）',b:'https://api.hunyuan.cloud.tencent.com/v1',m:'hunyuan-standard'},
  openai:{n:'OpenAI',b:'https://api.openai.com/v1',m:'gpt-4o-mini'},
  custom:{n:'自定义 / 公司内网网关（OpenAI 兼容）',b:'',m:''}
};
function aiCfg(){try{var c=JSON.parse(localStorage.getItem('hvacAiCfg')||'null');if(c&&c.base)return c;}catch(e){}return {provider:'siliconflow',base:AI_PROVIDERS.siliconflow.b,model:AI_PROVIDERS.siliconflow.m,key:''};}
function aiReady(){var c=aiCfg();return !!(c.base&&c.model&&c.key);}
function aiCanRun(){try{return !!currentUser&&(canEdit('params')||canEdit('admin'));}catch(e){return false;}}
function aiEsc(s){return String(s==null?'':s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');}
function initAiSettings(){
  var sel=document.getElementById('aiProvider');if(!sel)return;
  sel.innerHTML='';
  Object.keys(AI_PROVIDERS).forEach(function(k){var o=document.createElement('option');o.value=k;o.textContent=AI_PROVIDERS[k].n;sel.appendChild(o);});
  var c=aiCfg();sel.value=c.provider||'siliconflow';
  document.getElementById('aiBase').value=c.base||'';
  document.getElementById('aiModel').value=c.model||'';
  document.getElementById('aiKey').value=c.key||'';
}
function aiProviderChange(){
  var k=document.getElementById('aiProvider').value,p=AI_PROVIDERS[k];
  if(k!=='custom'){document.getElementById('aiBase').value=p.b;document.getElementById('aiModel').value=p.m;}
  var r=document.getElementById('aiTestResult');if(r)r.innerHTML='';
}
function aiCollectForm(){return {provider:document.getElementById('aiProvider').value,base:(document.getElementById('aiBase').value||'').trim().replace(/\/+$/,''),model:(document.getElementById('aiModel').value||'').trim(),key:((document.getElementById('aiKey').value||'').trim()||(aiCfg().key||''))};}
function aiSaveCfg(){
  var c=aiCollectForm();if(!c.base||!c.model){alert('请填写接口地址和模型名称');return;}
  localStorage.setItem('hvacAiCfg',JSON.stringify(c));
  document.getElementById('aiTestResult').innerHTML='<span style="color:#34C759">已保存，密钥仅存于本设备，未上传。</span>';
  updateAiCardState();
}
async function aiChat(c,msgs,maxTokens,timeoutMs,quick){
  var base=(c.base||'').replace(/\/+$/,'');
  var payload={model:c.model,messages:msgs,max_tokens:maxTokens||2200,temperature:0.3,stream:false};
  var urls=[base+'/chat/completions'];
  if(!/\/v\d+$/.test(base))urls.push(base+'/v1/chat/completions');
  var rounds=quick?1:2,netErr=null;
  for(var round=0;round<rounds;round++){
    for(var ui=0;ui<urls.length;ui++){
      var ctrl=new AbortController(),tid=setTimeout(function(){ctrl.abort();},timeoutMs||120000),resp;
      try{resp=await fetch(urls[ui],{method:'POST',headers:{'Content-Type':'application/json','Authorization':'Bearer '+c.key},body:JSON.stringify(payload),signal:ctrl.signal});}
      catch(e){clearTimeout(tid);netErr=e;continue;}
      clearTimeout(tid);
      if(!resp.ok){
        var et='';try{var j=await resp.json();et=(j.error&&(j.error.message||j.error.code))||j.message||'';}catch(_){}
        if(resp.status===404&&ui<urls.length-1)continue;
        throw aiHttpError(resp.status,et);
      }
      var d=await resp.json(),md=d&&d.choices&&d.choices[0]&&d.choices[0].message&&d.choices[0].message.content;
      if(!md)throw new Error('接口未返回有效内容，请确认模型名称（DeepSeek 填 deepseek-chat）');
      return md;
    }
    if(round<rounds-1)await new Promise(function(r){setTimeout(r,1200);});
  }
  throw aiNetError(netErr,base);
}
function aiProviderHint(c){
  var b=(c&&c.base)||'';
  if(/siliconflow/i.test(b))return '硅基流动（SiliconFlow）免费通道可能排队、限流或响应缓慢，也可能被当前网络（公司防火墙/代理）拦截';
  if(/deepseek/i.test(b))return 'DeepSeek 接口可能排队，或当前网络（公司防火墙/代理）拦截 api.deepseek.com';
  if(/dashscope|aliyun|qwen/i.test(b))return '通义千问接口可能排队、限流或被当前网络拦截';
  if(/hunyuan|tencent/i.test(b))return '混元接口可能排队或被当前网络拦截';
  if(/openai/i.test(b))return 'OpenAI 接口在国内通常无法直连，可能被网络拦截';
  return 'AI 服务商可能排队，或当前网络（公司防火墙/代理）拦截 '+b;
}
function aiNetError(e,base,c){
  var hint=aiProviderHint(c||{base:base});
  if(e&&e.name==='AbortError')return new Error('请求超时：限定时间内未响应。'+hint+'，建议稍后重试或切换手机热点等其他网络。');
  return new Error('无法连接 '+base+'（网络不可达）。密钥错误会明确返回 401，因此这一般是服务商排队/限流或当前网络（公司防火墙/代理）拦截，而非密钥或跨域限制，可切换网络测试。'+(e&&e.message?'（'+e.message+'）':''));
}
function aiHttpError(st,et){
  var mp={400:'请求参数错误（HTTP 400）：模型名不支持、密钥无效或请求内容被拒',401:'密钥无效、已过期或被吊销（HTTP 401）：请到对应服务商控制台核对 API Key 与账户余额',402:'账户余额不足（HTTP 402）：请充值',403:'无访问权限（HTTP 403）：检查密钥权限或账户状态',404:'接口地址或模型名错误（HTTP 404）：请核对接口地址与模型名称',429:'触发限流、排队或余额不足（HTTP 429）：免费通道常见，请稍后重试或到控制台检查余额/充值'};
  var msg=(st>=500?('AI 服务商暂时异常（HTTP '+st+'），请稍后重试'):(mp[st]||('接口返回 HTTP '+st)))+(et?'：'+et:'');
  var er=new Error(msg);er._http=true;return er;
}
async function aiChatStream(c,messages,opts){
  opts=opts||{};
  var base=(c.base||'').replace(/\/+$/,'');
  var payload={model:c.model,messages:messages,max_tokens:opts.maxTokens||3800,temperature:0.3,stream:true};if(opts.jsonMode)payload.response_format={type:'json_object'};
  var urls=[base+'/chat/completions'];if(!/\/v\d+$/.test(base))urls.push(base+'/v1/chat/completions');
  var lastErr=null;
  for(var ui=0;ui<urls.length;ui++){
    var ctrl=new AbortController(),idle=null,reader=null,dec=new TextDecoder('utf-8'),buf='',full='',started=false;
    var resetIdle=function(ms){if(idle)clearTimeout(idle);idle=setTimeout(function(){ctrl.abort();},ms);};
    resetIdle(45000);
    try{
      var resp=await fetch(urls[ui],{method:'POST',headers:{'Content-Type':'application/json','Authorization':'Bearer '+c.key},body:JSON.stringify(payload),signal:ctrl.signal});
      if((!resp.ok)&&resp.status===400&&payload.response_format){
        delete payload.response_format;resetIdle(45000);
        resp=await fetch(urls[ui],{method:'POST',headers:{'Content-Type':'application/json','Authorization':'Bearer '+c.key},body:JSON.stringify(payload),signal:ctrl.signal});
      }
      if(!resp.ok){
        var et='';try{var j=await resp.json();et=(j.error&&(j.error.message||j.error.code))||j.message||'';}catch(_){}
        clearTimeout(idle);
        if(resp.status===404&&ui<urls.length-1)continue;
        throw aiHttpError(resp.status,et);
      }
      if(!resp.body||!resp.body.getReader){clearTimeout(idle);return await aiChat(c,messages,opts.maxTokens||3800,120000,true);}
      reader=resp.body.getReader();
      while(true){
        var rd=await reader.read();
        if(rd.done)break;
        resetIdle(started?60000:45000);started=true;
        buf+=dec.decode(rd.value,{stream:true});
        var lines=buf.split('\n');buf=lines.pop();
        for(var li=0;li<lines.length;li++){
          var line=lines[li].trim();if(line.indexOf('data:')!==0)continue;
          var d=line.slice(5).trim();if(!d)continue;
          if(d==='[DONE]'){clearTimeout(idle);if(opts.onDelta)opts.onDelta(full,'');if(full)return full;throw new Error('接口未返回有效内容');}
          var js=null;try{js=JSON.parse(d);}catch(pe){continue;}
          if(js.error){clearTimeout(idle);throw aiHttpError((js.error.status||js.error.code||0),js.error.message||'流式返回错误');}
          var delta=js.choices&&js.choices[0]&&js.choices[0].delta&&js.choices[0].delta.content;
          if(delta){full+=delta;if(opts.onDelta)opts.onDelta(full,delta);}
        }
      }
      clearTimeout(idle);
      if(full){if(opts.onDelta)opts.onDelta(full,'');return full;}
      lastErr=new Error('接口未返回有效内容');continue;
    }catch(e){
      if(idle)clearTimeout(idle);
      if(e&&e._http)throw e;
      if(full)return full;
      lastErr=e;
      if(ui<urls.length-1)continue;
      if(e&&e.name==='AbortError')throw new Error((started?'生成中断：60 秒内没有新内容':'请求超时：45 秒内未开始返回')+'。'+aiProviderHint(c)+'，可稍后重试或切换手机热点。');
      throw aiNetError(e,base,c);
    }
  }
  throw aiNetError(lastErr,base,c);
}
async function aiTestConnection(){
  var c=aiCollectForm();if(!c.base||!c.model){alert('请先填写接口地址和模型名称');return;}
  localStorage.setItem('hvacAiCfg',JSON.stringify(c));updateAiCardState();
  var box=document.getElementById('aiTestResult');box.innerHTML='<span style="color:var(--blue)">正在测试连接…</span>';
  try{var r=await aiChat(c,[{role:'user',content:'只回复两个字：正常'}],8,20000,true);
   box.innerHTML='<span style="color:#34C759">✓ 连接成功，模型可用。返回：'+aiEsc(String(r).slice(0,30))+'</span>';
  }catch(e){box.innerHTML='<span style="color:#FF3B30">✗ '+aiEsc(e.message)+'</span>';}
}
function aiSystemPrompt(){
 return ['你是中央空调节能群控与洁净室能源系统领域的资深暖通总工，正在为武汉天马微电子 OLED 面板厂洁净室冰水系统做节能诊断。系统概况：中温单冷 3300RT×8、热回收 2700RT×8（夏季高冷凝热回收工况，制冷量按约0.64系数衰减、冷凝温度约41.5℃）、低温 2330RT×4；冷却塔 9 台×200kW；冷却水额定供32/回38℃；中温与热回收冷冻水14/21℃、低温7/14℃；热回收温水泵（热回收二次泵）全年运行用于 MAU 再热。末端为大量 MAU（新风机组，含预冷/除湿/再热/加湿段）与 DCC（干式冷却/工艺冷却），服务于有严格温湿度与正压要求的洁净室。',
 '【第一原则 · 现场安全硬约束，任何建议不得违反】',
 '1) 冷却塔风机频率下限20Hz；2) 中温冷冻水供水温度上限15℃（超过末端宕机），只能14~15℃内每次0.5℃微调；3) 二次冷冻泵由供回水主管压差0.36~0.39bar闭环控制，不得建议降频；4) 中温供回水连通管旁通阀安全开度90%~100%，不得建议关小到90%以下（开度<90%回水会顶开停运一次泵止回阀、未冷水串入供水主管，造成水温波动与压缩机增功）；5) 一次冷冻泵变频可调，但二次泵功率/台数更大，盲目降一次泵频率会旁通串水，调整须逐次5Hz并监视中温供水主管温度、停运机组止回阀前后温差、最不利点流量，供水一抬头立即恢复；6) 外气露点<15℃时 MAU 加湿盘增开预热加湿、盘管开度增大需提高温水泵台数/频率，露点高时低温水维持7℃保障除湿；7) 热回收至少保留1台保障 MAU 再热，低温机组承担除湿一般不减；任何单机或塔群负荷率不得>100%。',
 '【第二原则 · 必须按“两板块、四象限”系统展开，且要发散、开拓，不要只盯着站房调参数】',
 '板块A · 供冷/热端（能源站/站房侧）：',
 '  A1 设备参数寻优——对当前可调量做多参数协同寻优：各泵与风机频率、冷机/泵/塔运行台数、供回水温度设定、蒸发器/冷凝器端差、冷却塔逼近度、旁通开度；要给组合拳而非单参数枚举，明确参数间的联动与权衡（如塔风机-冷机、冷却泵-冷凝端差、供水温度-蒸发温度-COP、台数-PLR）。',
 '  A2 系统与设备改造（技改/中长期）——例如：泵塔与冷机容量匹配性改造、变频深化或老旧高效/磁悬浮冷机更新、低湿球时段自然冷却(Free Cooling)/板换旁通、水蓄冷或冰蓄冷移峰填谷、热回收深化与温水系统优化、管路与旁通/止回改造、群控算法与计量传感器升级、冷站数字孪生等；给方向、预期收益、投资回报的定性判断与风险。',
 '板块B · 用冷/热端（末端/需求侧，最容易被忽略，必须主动挖掘）：',
 '  B1 设备管理与运行——MAU 各段（预冷/除湿/再热/加湿）阀门与风机频率的协同调度、DCC 与末端盘管的水量/阀门管理、洁净室温湿度与正压/压差设定值的合理性、避免过度除湿/过度冷却/过度再热造成的冷热抵消、按生产班次与负荷的需求响应、分区计量与能效考核、温湿度设定按工艺真实要求分级放宽等。',
 '  B2 末端设备与系统改造——例如：MAU 风机变频与热回收、末端换热能力强化、DCC 换热优化、围护结构与气密性、局部温湿度独立控制、需求侧计量与分区、再热/加湿方式优化（如替代电再热）等。',
 '【第三原则 · 发散而不臆造】',
 '· 快照中的“本地规则扫描建议/本地多参数寻优”只是确定性单参数算法给出的起点，不是标准答案；不要复述、不要被它框住，要主动指出其工程局限并给出更优的多参数/系统性方案。',
 '· 主动结合行业先进实践与本面板厂洁净室特点，挖掘快照之外的节能机会，尤其补足板块B（用冷端）与 A2/B2（技改）的内容；鼓励提出跨板块的组合策略与中长期路线。',
 '· 每条机会要区分：①立即可调参数 ②需排期技改 ③需补充数据；并给优先级、预计节能量级（kW 或 度/日；无法量化时写“待现场验证”，并说明测算所需的数据与方法）、前提与风险。',
 '· 严禁编造快照中没有的现场数字。板块B若缺少末端实测数据（如各 MAU/DCC 水量、温湿度设定、阀门开度、班次负荷），应基于系统机理给出方向性判断与潜力，并在第六节明确列出需要补充的具体数据清单，而不是留空或臆断。',
 '· 四个象限都要有实质产出；确实没有机会时简要说明理由，不凑数、不写与节能无关的套话。',
 '【输出结构（中文 Markdown，严格按此分节）】',
 '## 一、总体判断（1~3句：系统COP/负荷率/机组是否在高效PLR区/明显异常，以及最大的1~2个节能机会）',
 '## 二、供冷/热端 · 参数寻优（A1）（每条：参数 当前值→推荐值 ｜ 预计节能 ｜ 依据 ｜ 操作步骤 ｜ 安全确认）',
 '## 三、供冷/热端 · 系统与设备改造（A2）（每条：改造方向 ｜ 预期收益方向与量级 ｜ 适用条件/风险 ｜ 优先级）',
 '## 四、用冷/热端 · 设备管理（B1）（重点分析冷热抵消、过度除湿/再热、设定值、班次需求响应；含所需数据清单）',
 '## 五、用冷/热端 · 设备改造（B2）',
 '## 六、节能路线图与需补充数据（按 立即实施/本季度/年度 排序，含累计节能量级、责任与风险；并列“为进一步量化需补充的数据清单”）',
 '与本地机械扫描结论冲突时：涉及安全硬约束一律以硬约束为准并说明；若认为某条机械建议工程上不妥，明确指出原因。'].join('\n');
}
function buildAiSnapshot(){
  var S=SYSTEM,x=analysisResult||[],num=function(v){return Number.isFinite(v)?Math.round(v*100)/100:null;};
  var mean=function(a){return a.length?a.reduce(function(s,v){return s+v;},0)/a.length:0;};
  var stat=function(a){a=a.filter(Number.isFinite);return a.length?{'mean':num(mean(a)),'min':num(Math.min.apply(null,a)),'max':num(Math.max.apply(null,a))}:null;};
  var weather=null;
  if(x.length){
    weather={'预测小时数':x.length,
      '干球温度_C':stat(x.map(function(e){return e.hour.temp;})),
      '湿球温度_C':stat(x.map(function(e){return e.hour.wetBulb;})),
      '露点温度_C':stat(x.map(function(e){return e.hour.dewPoint;})),
      '相对湿度_pct':stat(x.map(function(e){return e.hour.rh;})),
      '负荷率':stat(x.map(function(e){return e.loadRatio;}))};
  }
  var avgWb=x.length?mean(x.map(function(e){return e.hour.wetBulb;})):(typeof currentEvalTwb==='function'?currentEvalTwb():26);
  var M=null;try{M=solveSystem(avgWb);}catch(e){}
  var settings={'季节模式':S.summerMode?'夏季模式':'冬季/过渡季',
    '冷却塔':{'运行台数':S.coolingTower.running,'总台数':S.coolingTower.total,'单台风机功率_kW':S.coolingTower.fanPower,'风机频率_Hz':S.coolingTower.fanFreq,'设计逼近度_C':S.coolingTower.designApproach},
    '共用二次泵':S.sharedSecondaryPump?{'运行台数':S.sharedSecondaryPump.running,'单台功率_kW':S.sharedSecondaryPump.power,'频率_Hz':S.sharedSecondaryPump.freq}:null,
    '旁通阀开度_pct':S.bypassValve?S.bypassValve.opening:null,
    '冷机':(S.chillers||[]).map(function(c){return {'id':c.id,'名称':c.name,'冷量RT':c.rt,'运行台数':c.running,'总台数':c.total,'供水_C':c.chws,'回水_C':c.chwr,'额定COP':c.copDesign,
      '一次泵':c.primaryPump?{'运行':c.primaryPump.running,'单台功率_kW':c.primaryPump.power,'频率_Hz':c.primaryPump.freq,'设计流量_m3h':c.primaryPump.designFlow}:null,
      '冷却泵':c.coolingPump?{'运行':c.coolingPump.running,'单台功率_kW':c.coolingPump.power,'频率_Hz':c.coolingPump.freq,'设计流量_m3h':c.coolingPump.designFlow}:null,
      '二次泵':c.secondaryPump?{'运行':c.secondaryPump.running,'单台功率_kW':c.secondaryPump.power,'频率_Hz':c.secondaryPump.freq}:null,
      '温水泵':c.hotWaterPump?{'运行':c.hotWaterPump.running,'单台功率_kW':c.hotWaterPump.power,'频率_Hz':c.hotWaterPump.freq}:null};})};
  var solution=null;
  if(M){solution={'平均湿球_C':num(avgWb),'系统总功率_kW':num(M.totalPower),'预测日电量_kWh':num(24*M.totalPower),'建筑冷负荷_kW':num(M.Q_load),
    '系统COP':num(M.systemCOP),'冷机总功率_kW':num(M.totalChillerPower),'冷却塔风机功率_kW':num(M.towerFanPower),'一次泵总功率_kW':num(M.primaryPumpPower),'冷却泵总功率_kW':num(M.coolingPumpPower),'温水泵功率_kW':num(M.hotWaterPumpPower),'水泵总功率_kW':num(M.totalPumpPower),
    '冷凝温度_C':num(M.T_cond),'平均蒸发温度_C':num(M.T_evap_avg),'冷凝器平均端差_C':num(M.avgCondApproach),'蒸发器平均端差_C':num(M.avgEvapApproach),'冷却水流量_m3h':num(M.cwFlow),'冷却塔逼近度_C':num(M.approach),'负荷率':num(M.loadRatio),
    '系统A一次侧流量_m3h':num(M.priFlowA),'系统A二次侧流量_m3h':num(M.secFlowA),'一次二次流量配比_仅供参考_解耦两侧可不等':num(M.flowRatioA),'恶性串水比例_仅开度低于90才产生':num(M.bypassMix),'旁通惩罚系数':num(M.bypassPenalty),
    '各冷机':(M.chillerDetails||[]).map(function(d){return {'名称':d.ch?d.ch.name:'','PLR':num(d.plr),'COP':num(d.cop),'电流百分比_pct':num(d.iPct),'供水_C':d.ch?d.ch.chws:null};})};}
  if(M&&solution){var _mc=S.chillers.find(function(c){return c.id==="mid";}),_hc=S.chillers.find(function(c){return c.id==="hr";}),_lc=S.chillers.find(function(c){return c.id==="low";});if(_mc&&_hc&&_lc){var _capA=(_mc.running*_mc.rt+_hc.running*_hc.rt)*RT_TO_KW,_capB=_lc.running*_lc.rt*RT_TO_KW,_op=S.bypassValve?S.bypassValve.opening:100,_nA=_mc.running+_hc.running;solution['系统A_容量与台数']={'中温运行台数':_mc.running,'热回收运行台数':_hc.running,'一次泵运行总台数':_nA,'二次泵运行台数':S.sharedSecondaryPump?S.sharedSecondaryPump.running:null,'供冷容量_kW':Math.round(_capA),'当前冷负荷_kW':Math.round(M.Q_A),'容量裕量_pct':Math.round(100*(_capA-M.Q_A)/_capA),'综合PLR':Math.round(100*M.Q_A/_capA)/100};solution['系统B_容量与台数']={'低温运行台数':_lc.running,'供冷容量_kW':Math.round(_capB),'当前冷负荷_kW':Math.round(M.Q_B),'容量裕量_pct':Math.round(100*(_capB-M.Q_B)/_capB),'综合PLR':Math.round(100*M.Q_B/_capB)/100};solution['旁通安全判定']={'开度_pct':_op,'安全区间':'90%~100%','是否安全':_op>=90,'结论':_op>=90?'旁通处于安全开度，一二次泵流量差由连通管正常平衡，停运泵止回阀关闭、无短路串水，不得据此建议增机':'开度低于90%，存在停运一次泵止回阀被顶开、未冷水串入供水主管风险，应先把旁通阀开大到90%~100%而非增机'};solution['冷却塔群负荷率']=Math.round(100*M.towerLoadRatio)/100;var _capA2=(_mc.running*_mc.rt+Math.max(0,_hc.running-1)*_hc.rt)*RT_TO_KW,_nA2=_nA-1;solution['减一台热回收评估']={'减后系统A一次泵总台数':_nA2,'减后供冷容量_kW':Math.round(_capA2),'减后系统A综合PLR':Math.round(100*M.Q_A/_capA2)/100,'满足一次泵总台数≥5安全线':_nA2>=5,'建议':_nA2>=5?'减后仍≥5台，在PLR<0.6且未来湿球平稳/下行时可按正常流程减机':'减后仅'+_nA2+'台一次泵、低于≥5台安全线，默认维持现状；仅可在旁通阀100%开度、二次泵不升频、严密监视中温供水温度与停运泵止回阀温差前提下试点，水温抬头立即恢复'};}}
  var mech=[];
  document.querySelectorAll('#recommendList .rec-item').forEach(function(it){var t=it.querySelector('.title'),d=it.querySelector('.desc');mech.push({'标题':t?t.textContent.replace(/\s+/g,' ').trim():'','说明':d?d.textContent.replace(/\s+/g,' ').trim().slice(0,200):''});});
  var opt=null;
  if(typeof _lastOpt!=='undefined'&&_lastOpt){opt={'总节能_kW':num(_lastOpt.totalSave),'寻优轮次':_lastOpt.rounds,'调整项':(_lastOpt.actions||[]).map(function(a){return {'参数':a.label,'从':a.from,'到':a.to,'节能_kW':num(a.saveKw)};}),'已最优':_lastOpt.optimal};}
  var actual=[];
  try{var a=JSON.parse(localStorage.getItem('hvacActualDaily')||'[]');if(Array.isArray(a)){a.filter(function(r){return r&&!r.ignore;}).slice(-12).forEach(function(r){actual.push({'日期':r.date,'平均湿球_C':r.twb,'预测电量_kWh':r.predKwh,'实测电量_kWh':r.actualKwh,'偏差_pct':(null!=r.predKwh&&r.actualKwh)?num(100*(r.predKwh-r.actualKwh)/r.actualKwh):null,'工况':r.note||''});});}}catch(e){}
  var addr='';try{addr=localStorage.getItem('hvacAddress')||'';}catch(e){}
  return {'生成时间':(typeof nowTimeStr==='function'?nowTimeStr():''),'站点':'武汉天马微电子 OLED 基地（面板/洁净室）','所选地区':addr,'weather':weather,'settings':settings,'currentSolution':solution,'本地规则扫描建议':mech,'本地多参数寻优':opt,'近期实测对比':actual,'自校准参数':(function(){try{var c=JSON.parse(localStorage.getItem('hvacDailyCalib')||'null');return c?{enabled:c.enabled,slope_a:c.a,intercept_b:c.b,r2:c.r2,sampleDays:c.n,twbRange:[c.xmin||null,c.xmax||null],fitTime:c.ts}:null;}catch(e){return null;}})()};
}
function aiMd(md){
  var lines=aiEsc(md).replace(/\r/g,'').split('\n'),html='',i=0,ul=false,ol=false;
  function inline(t){return t.replace(/\*\*([^*]+)\*\*/g,'<strong>$1</strong>').replace(/`([^`]+)`/g,'<code>$1</code>');}
  function close(){if(ul){html+='</ul>';ul=false;}if(ol){html+='</ol>';ol=false;}}
  while(i<lines.length){
    var ln=lines[i];
    if(/^\s*\|.*\|\s*$/.test(ln)){
      close();var tbl=[];
      while(i<lines.length&&/^\s*\|.*\|\s*$/.test(lines[i])){tbl.push(lines[i]);i++;}
      var rows=tbl.filter(function(r){return !/^\s*\|?[\s:|-]+\|?\s*$/.test(r);}).map(function(r){return r.replace(/^\s*\|/,'').replace(/\|\s*$/,'').split('|').map(function(c){return c.trim();});});
      if(rows.length){html+='<table>';rows.forEach(function(cells,ri){html+='<tr>'+cells.map(function(c){return ri===0?'<th>'+inline(c)+'</th>':'<td>'+inline(c)+'</td>';}).join('')+'</tr>';});html+='</table>';}
      continue;
    }
    var h=ln.match(/^\s*#{1,6}\s+(.*)$/);
    if(h){close();html+='<h4>'+inline(h[1])+'</h4>';i++;continue;}
    var bu=ln.match(/^\s*[-*•]\s+(.*)$/);
    if(bu){if(ol){html+='</ol>';ol=false;}if(!ul){html+='<ul>';ul=true;}html+='<li>'+inline(bu[1])+'</li>';i++;continue;}
    var oi=ln.match(/^\s*\d+[.、)]\s+(.*)$/);
    if(oi){if(ul){html+='</ul>';ul=false;}if(!ol){html+='<ol>';ol=true;}html+='<li>'+inline(oi[1])+'</li>';i++;continue;}
    if(ln.trim()===''){close();i++;continue;}
    close();html+='<p>'+inline(ln)+'</p>';i++;
  }
  close();return html;
}
function updateAiCardState(){
  try{
    var tag=document.getElementById('aiModelTag');
    if(tag){if(aiReady()){tag.textContent='● '+aiCfg().model;tag.className='ai-tag';}else{tag.textContent='未配置';tag.className='ai-tag off';}}
    var btn=document.getElementById('aiRunBtn');
    if(btn){btn.disabled=!aiCanRun();btn.title=aiCanRun()?'':'仅管理员可使用 AI 诊断';}
    var last=null;try{last=JSON.parse(localStorage.getItem('hvacAiLast')||'null');}catch(e){}
    var body=document.getElementById('aiAdviceBody');
    if(last&&last.md&&body&&body.querySelector('#aiInitHint')){body.innerHTML='<div class="ai-md">'+aiMd(last.md)+'</div><div class="ai-meta">模型 '+aiEsc(last.model)+' · '+aiEsc(last.ts)+'（本设备上次诊断结果，点“开始 AI 诊断”刷新）</div>';}try{if(typeof updateRecommendGuide==='function')updateRecommendGuide();}catch(e){}
  }catch(e){}
}
function guideCard(icon,title,desc,fn,btn){return '<div class="rec-item" style="text-align:center;padding:24px 18px"><div style="font-size:28px;line-height:1;margin-bottom:10px">'+icon+'</div><div class="title" style="justify-content:center;text-align:center">'+title+'</div><div class="desc" style="margin-top:8px;text-align:center;line-height:1.7">'+desc+'</div>'+(fn?'<button class="btn btn-sm" style="margin-top:14px" onclick="'+fn+'">'+btn+'</button>':'')+'</div>';}
function updateRecommendGuide(){
  var box=document.getElementById('recommendGuide');if(!box)return;
  var hasW=!!(typeof analysisResult!=='undefined'&&analysisResult&&analysisResult.length);
  var ready=false;try{ready=aiReady();}catch(e){}
  var last=null;try{last=JSON.parse(localStorage.getItem('hvacAiLast')||'null');}catch(e){}
  var ab=document.getElementById('aiAdviceBody');var shown=!!(ab&&ab.querySelector('.ai-md'));
  if(!hasW){box.innerHTML=guideCard('🌤️','先获取天气工况','请先在【气象预报】选择地区并点击“获取天气预报并分析”。AI 暖通专家会结合未来 24~48 小时湿球/露点、设备运行参数、COP 与电流，<b>动态</b>生成本系统的优化诊断，而不是固定模板。');}
  else if(!ready){box.innerHTML=guideCard('🤖','优化建议由 AI 专家动态生成','固定模板已下线。AI 会基于当前完整工况，做多参数协同、机组搭配、旁通/水力安全、未来排班与技改分析；任意参数变动后重新诊断即可得到新结论。<br>请点【接口配置】填入 DeepSeek 密钥（接口 https://api.deepseek.com ，模型 deepseek-chat；密钥仅存本设备、不上云）。','openAiSettings()','配置 DeepSeek 接口');}
  else if(shown||(last&&last.md)){box.innerHTML=guideCard('✅','已生成 AI 诊断','上方为最近一次 AI 专家诊断。调整设备参数、运行台数、频率或旁通开度，或重新获取天气后，点【重新诊断】即可得到与新工况一致的建议。','runAiDiagnosis()','重新诊断');}
  else{box.innerHTML=guideCard('🧠','已就绪，开始 AI 诊断','接口已配置。点上方【开始 AI 诊断】，约 10~40 秒生成结合当前工况的动态优化建议（消耗少量模型额度）。','runAiDiagnosis()','开始 AI 诊断');}
}
function openAiSettings(){
  try{openSettings();var t=document.querySelector('#settingsModal .tabs .tab[onclick*="setAI"]');if(t)switchSettingsTab('setAI',t);initAiSettings();}catch(e){alert('请先登录管理员账号后再配置 AI 接口');}
}
async function runAiDiagnosis(){
  var body=document.getElementById('aiAdviceBody'),btn=document.getElementById('aiRunBtn');
  if(!aiCanRun()){alert('当前账号无 AI 诊断权限：仅管理员可使用，普通账号可调整频率。');return;}
  if(!analysisResult||!analysisResult.length){alert('请先选择地区并点击“获取天气预报并分析”，生成工况后再做 AI 诊断。');return;}
  if(!aiReady()){if(confirm('尚未配置 AI 模型接口或密钥，是否现在配置？（密钥仅保存在本设备）'))openAiSettings();return;}
  var old=btn.textContent;btn.disabled=true;btn.textContent='诊断中…';
  body.innerHTML='<div class="ai-md" id="aiStreamMd"></div><div class="ai-loading" id="aiStreamLoad"><span class="ai-spin"></span>正在连接 AI 专家并流式生成（首条内容约需 10~40 秒，随后逐段显示，无需等待全部完成）…</div>';
  var mdEl=document.getElementById('aiStreamMd');
  try{
    var snap=buildAiSnapshot();
    var usr='以下是本冰水系统当前完整工况快照（JSON）。其中“本地规则扫描建议”是确定性单参数扫描结论，“本地多参数寻优”是坐标下降寻优结果，“近期实测对比”是实测与预测电量。请严格按系统消息的六段结构输出专家诊断，可执行建议必须包含“当前→推荐 / 预计节能 / 依据 / 操作步骤 / 安全确认”：\n```json\n'+JSON.stringify(snap,null,1)+'\n```';
    var md=await aiChatStream(aiCfg(),[{role:'system',content:aiSystemPrompt()},{role:'user',content:usr}],{maxTokens:3800,onDelta:function(full){if(mdEl)mdEl.innerHTML=aiMd(full);var ld=document.getElementById('aiStreamLoad');if(ld)ld.remove();}});
    localStorage.setItem('hvacAiLast',JSON.stringify({md:md,model:aiCfg().model,ts:(typeof nowTimeStr==='function'?nowTimeStr():''),}));
    body.innerHTML='<div class="ai-md">'+aiMd(md)+'</div><div class="ai-meta">模型 '+aiEsc(aiCfg().model)+' · 流式生成 · '+aiEsc(typeof nowTimeStr==='function'?nowTimeStr():'')+' · AI 建议须遵守现场安全硬约束，参数调整请现场确认后执行</div>';
  }catch(e){
    var partial=(mdEl&&mdEl.innerText)?mdEl.innerText.trim():'';
    if(partial.length>20){body.innerHTML='<div class="ai-md">'+mdEl.innerHTML+'</div><div class="ai-err" style="margin-top:8px">连接中断，以上为已生成的部分内容，可点“开始 AI 诊断”重试补全。'+aiEsc(e.message)+'</div>';}
    else{body.innerHTML='<div class="ai-err">AI 诊断失败：'+aiEsc(e.message)+'<br>可点“接口配置”核对服务商、模型名、密钥与网络；若为排队/超时，可稍后或切换手机热点重试。</div>';}
  }
  btn.disabled=!aiCanRun();btn.textContent=old;
  try{if(typeof updateRecommendGuide==='function')updateRecommendGuide();}catch(e){}
}
function aiExpertFromOpt(){
  try{switchModule('diagnosis',document.querySelector('.nav-item[onclick*=advice]'));}catch(e){}
  setTimeout(function(){
    if(!(analysisResult&&analysisResult.length)){alert('请先获取天气预报并分析，生成工况后再做 AI 专家诊断。');return;}
    if(aiReady()){runAiDiagnosis();}else{openAiSettings();}
  },260);
}
async function runAiInsight(scope){
  if(!aiCanRun()){alert('当前账号无 AI 分析权限：仅管理员可使用，普通账号可调整频率。');return;}
  if(!aiReady()){if(confirm('尚未配置 AI 模型接口或密钥，是否现在配置？（密钥仅保存在本设备）'))openAiSettings();return;}
  var CFG={actual:{box:'aiActualBox',max:2800},breakdown:{box:'aiBreakdownBox',max:2200},history:{box:'aiHistoryBox',max:2400}}[scope];
  if(!CFG)return;
  var payload=buildInsightPayload(scope);
  if(!payload)return;
  var box=document.getElementById(CFG.box);box.style.display='block';
  box.innerHTML='<div class="ai-md" id="aiInsMd"></div><div class="ai-loading" id="aiInsLoad"><span class="ai-spin"></span>正在调用 AI 对'+payload.title+'进行分析（流式生成，约 10~40 秒）…</div>';
  try{box.scrollIntoView({behavior:'smooth',block:'start'});}catch(e){}
  var mdEl=document.getElementById('aiInsMd');
  try{
    var md=await aiChatStream(aiCfg(),[{role:'system',content:payload.sys},{role:'user',content:payload.user}],{maxTokens:CFG.max,onDelta:function(full){if(mdEl)mdEl.innerHTML=aiMd(full);var ld=document.getElementById('aiInsLoad');if(ld)ld.remove();}});
    box.innerHTML='<div class="ai-md">'+aiMd(md)+'</div><div class="ai-meta">模型 '+aiEsc(aiCfg().model)+' · AI '+aiEsc(payload.title)+' · '+aiEsc(typeof nowTimeStr==='function'?nowTimeStr():'')+' · 结论供参考，参数调整请现场确认后执行</div>';
  }catch(e){
    var partial=(mdEl&&mdEl.innerText)?mdEl.innerText.trim():'';
    if(partial.length>20){box.innerHTML='<div class="ai-md">'+mdEl.innerHTML+'</div><div class="ai-err" style="margin-top:8px">连接中断，以上为已生成的部分内容，可重新点击按钮重试补全。'+aiEsc(e.message)+'</div>';}
    else{box.innerHTML='<div class="ai-err">AI 分析失败：'+aiEsc(e.message)+'<br>可在“设置→AI 接口”核对服务商、模型名、密钥与网络，或稍后/切换网络重试。</div>';}
  }
}
function buildInsightPayload(scope){
  var SAFE='现场安全硬约束（任何建议不得违反）：①冷却塔风机频率下限20Hz；②中温供水温度≤15℃；③系统A二次泵由供回水压差0.36~0.39bar闭环控制，不得建议降频；④中温供回水主管连通管旁通阀安全开度90%~100%（2026-09由30/50%开到90%；开度50%~90%会顶开停运一次泵止回阀，未冷水串入供水主管，导致水温波动报警）；⑤一次泵为变频，可逐次5Hz调整但须同步监视供水温度、停运泵止回阀温差、最不利点流量；⑥外气露点<15℃时MAU加湿盘增开预热加湿并提高温水泵台数/频率，露点高时低温水维持7℃除湿。';
  var num=function(v){return Number.isFinite(v)?Math.round(v*100)/100:null;};
  if(scope==='actual'){
    var rows=getActual().slice().sort(function(a,b){return a.date<b.date?-1:1;});
    if(rows.length<3){alert('实测记录不足 3 天，无法做偏差归因；请先录入几天实际总电量并补全日均湿球。');return null;}
    var cal=getCalib();
    var data=rows.map(function(r){var twb=(r.twb!=null&&r.twb!=='')?Number(r.twb):null;var d=(r.predKwh!=null&&r.actualKwh)?num(100*(r.predKwh-r.actualKwh)/r.actualKwh):null;return{date:r.date,twb:twb,predKwh:r.predKwh?Math.round(r.predKwh):null,actualKwh:Math.round(r.actualKwh),biasPct:d,cfg:r.note||'',ignored:!!r.ignore};});
    var recent=data.slice(-21);
    var valid=recent.filter(function(d){return d.biasPct!=null;});
    var meanBias=valid.length?num(valid.reduce(function(s,d){return s+d.biasPct;},0)/valid.length):null;
    var sys=['你是武汉天马微电子OLED基地冰水系统的资深暖通与群控专家。下面是该站“实测日总电量 vs 模型预测日电量”的逐日数据、自校准回归参数与近期现场工况事件。',
      '任务：①判断预测偏差属于“模型系统性偏差（随湿球/季节变化的水平或斜率/形状误差）”还是“工况/操作/产能因素（旁通串水、机组切换、末端阀门、产能变化、水温波动报警）”，并逐日归因；②评估当前自校准回归线（日电量=a×湿球+b，稳健加权拟合）是否合理，哪些日期应标记为工艺异常、不参与拟合；③给出预测模型的修正方向（斜率/截距/分段/校准湿球范围）；④结合天气趋势给运行与增减机建议；⑤指出还需补充哪些数据。',
      SAFE,
      '输出中文 Markdown，固定分节：## 一、偏差总体判断（平均偏差%、方向、是否随湿球变化） ## 二、逐日/分段归因（用表格：日期｜湿球｜偏差%｜主因） ## 三、自校准合理性与异常样本建议 ## 四、预测模型修正建议 ## 五、运行与增减机建议 ## 六、仍需补充的数据。所有数字只能引用给定数据，不得编造；无法确定就写明需现场核实。'].join('\n');
    var usr='实测/预测数据（近21天，biasPct=(预测-实测)/实测×100，正值=预测偏高、负值=预测偏低）：\n```json\n'+JSON.stringify({calibration:{enabled:cal.enabled,slope_a:cal.a,intercept_b:cal.b,r2:cal.r2,sampleDays:cal.n,twbRange:[cal.xmin||null,cal.xmax||null],ratio:cal.ratio,fitTime:cal.ts},meanBiasPct:meanBias,records:recent},null,1)+'\n```\n已知现场事件：2026-09-09 一台中温导入热回收运行；旁通阀原30%/50%，近期开到90%（50%~90%区间停运一次泵被顶开、未冷水串入供水主管，水温波动频繁报警）；近期气温先降后回升，末端阀门随之关/开；面板厂产能与MAU工况变化会改变基础负荷。请据此分析。';
    return{title:'实测预测偏差',sys:sys,user:usr};
  }
  if(scope==='breakdown'){
    var x=analysisResult||[];
    if(!x.length){alert('请先获取天气预报并分析，再做能耗解读。');return null;}
    function avg(f){var v=x.map(f).filter(Number.isFinite);return v.length?num(v.reduce(function(s,z){return s+z;},0)/v.length):null;}
    var summ={hours:x.length,avgWetBulb:avg(function(e){return e.hour.wetBulb;}),avgDew:avg(function(e){return e.hour.dewPoint;}),avgLoadRatio:avg(function(e){return e.loadRatio;}),
      avgTotalPower:avg(function(e){return e.opt.totalPower;}),avgChiller:avg(function(e){return e.opt.totalChillerPower;}),avgTower:avg(function(e){return e.opt.towerFanPower;}),
      avgPrimaryPump:avg(function(e){return e.opt.primaryPumpPower;}),avgCoolingPump:avg(function(e){return e.opt.coolingPumpPower;}),avgHotWaterPump:avg(function(e){return e.opt.hotWaterPumpPower;}),
      avgSecondaryPump:avg(function(e){return (e.opt.secondaryPumpA||0)+(e.opt.secondaryPumpB||0);}),
      avgSystemCOP:avg(function(e){return e.opt.systemCOP;}),avgCondTemp:avg(function(e){return e.opt.T_cond;}),avgApproach:avg(function(e){return e.opt.approach;}),avgCondApproach:avg(function(e){return e.opt.avgCondApproach;}),
      dailyKwh:num(24*x.reduce(function(s,e){return s+e.opt.totalPower;},0)/x.length)};
    var sysB=['你是冰水系统群控与能效分析专家。下面是该站未来时段逐时仿真的分项能耗汇总（已含实测自校准）。',
      '任务：①解读能耗结构（冷机/冷却塔/一次泵/冷却泵/温水泵/二次泵占比是否合理）；②指出当前最值得优化的1~3个环节并给节能方向与量级；③结合湿球/露点/负荷率给未来时段机组排班与频率策略；④判断系统COP、冷凝温度、冷却塔逼近度、冷凝器端差是否健康。',
      SAFE,'输出中文 Markdown：## 一、能耗结构与健康度 ## 二、关键问题（按节能潜力排序，含方向与量级） ## 三、未来时段排班与参数策略 ## 四、风险与需核实数据。只引用给定数字，不编造，无法量化写“待现场验证”。'].join('\n');
    return{title:'未来时段能耗',sys:sysB,user:'逐时仿真汇总（功率kW，电量kWh）：\n```json\n'+JSON.stringify(summ,null,1)+'\n```'};
  }
  if(scope==='history'){
    var hr=(typeof window!=='undefined')?window.histResult:null;
    var tbl=document.getElementById('historyTable');var txt=tbl?tbl.innerText.trim():'';
    if((!hr||!hr.days||!hr.days.length)&&!txt){alert('请先在“历史回溯”选择月份并生成回算结果，再做 AI 点评。');return null;}
    var sysH=['你是暖通能效分析专家。下面是该站基于实际归档气象重算的历史回算结果（逐日干球/湿度/湿球/露点/最高湿球/负荷率/冷机·塔·泵功率/总功率/日电量）。',
      '任务：①点评历史运行与模型回算是否合理、高耗电日成因（结合湿球/露点/负荷率）；②找出机组搭配或运行参数上的规律与可改进点；③给后续同类气象条件下的运行建议；④指出回算口径可能的偏差与需现场核实项。',SAFE,
      '输出中文 Markdown：## 一、历史运行总体点评 ## 二、典型/高耗电日分析 ## 三、规律与可改进点 ## 四、后续运行建议 ## 五、口径与需核实项。只引用给定数字，不编造，无法确定写明需现场核实。'].join('\n');
    var histUser;
    if(hr&&hr.days&&hr.days.length){
      histUser='历史回算结果（JSON，城市 '+hr.city+'，月份 '+hr.month+'，共 '+hr.days.length+' 天；功率kW、电量kWh、负荷率为小数）：\n```json\n'+JSON.stringify({city:hr.city,month:hr.month,dayCount:hr.days.length,
        totalKwh:num(hr.days.reduce(function(z,d){return z+d.dailyKwh;},0)),
        avgPowerKw:num(hr.days.reduce(function(z,d){return z+d.power;},0)/hr.days.length),
        days:hr.days.map(function(d){return {date:d.date,avgTemp:num(d.avgTemp),avgRH:num(d.avgRH),avgTwb:num(d.avgTwb),avgDew:num(d.avgDew),maxTwb:num(d.maxTwb),loadRatio:num(d.loadRatio),chillerKw:num(d.chillerPower),towerKw:num(d.towerPower),pumpKw:num(d.pumpPower),totalPowerKw:num(d.power),dailyKwh:num(d.dailyKwh)};})},null,1)+'\n```';
    }else{
      histUser='历史回算表（制表符/换行分隔的文本）：\n```\n'+txt.slice(0,6000)+'\n```';
    }
    return{title:'历史回溯',sys:sysH,user:histUser};
  }
  return null;
}
let AI_RULE_LIB_VER="v1.0",EXPERT_RULES={R01:{name:"冷凝温度全局寻优（湿球逼近）",principle:"冷凝温度越接近室外湿球，冷机COP越高；由冷却塔与冷却水泵协同压低冷凝温度，但受离心机组喘振最低冷凝温度约束，并非越低越好。",bound:"冷凝温度≥喘振保护值，逼近度≥1.5℃",basis:"冷站整体COP最优·离心机组特性"},R02:{name:"冷却塔风机变频寻优",principle:"风机功耗∝频率三次方；提高频率可降低冷却水温度、减小冷机功耗，二者存在最优平衡点，并非开满最省。",bound:"频率15–50Hz，逼近度≥1.5℃",basis:"风机相似定律·冷机-塔权衡"},R03:{name:"冷却水泵变流量优化",principle:"降低冷却水流量可省泵耗，但会抬升冷凝器端差、降低COP；在端差≤3℃约束内寻找泵耗与冷机耗的最优点。",bound:"频率≥30Hz，冷凝器端差≤3℃",basis:"冷凝器变流量·ASHRAE90.1"},R04:{name:"冷冻水供水温度重设",principle:"满足末端除湿与工艺温度前提下提高供水设定，蒸发温度每升高1℃冷机COP约升3%，是最直接的冷机节能手段。逐次0.5℃上调并观察回水与末端。",bound:"中温≤17℃回水不超标；低温受露点约束(露点>15℃锁定)",basis:"Chilled Water Reset 需求侧重设"},R05:{name:"一次冷冻泵变流量",principle:"一次泵随负荷变流量，功耗∝频率三次方，同时蒸发器端差随流量下降而升高，需控制在3℃以内。",bound:"频率≥35Hz，蒸发器端差≤3℃",basis:"一次泵变流量VPF"},R06:{name:"二次冷冻泵变流量输配",principle:"二次泵只负责输送、不影响冷机COP，按最不利环路需求降频，输送能耗近似∝频率三次方，节能空间大。",bound:"频率≥25Hz，保证末端供回水压差",basis:"二次泵变流量输配优化"},R07:{name:"冷机台数智能控制",principle:"让运行冷机工作在高效PLR区间(约0.6–0.85)，低负荷减机使单台PLR与COP回升，同时停运配套水泵，避免大马拉小车。",bound:"减机后负荷率≤100%、电流≤105%",basis:"冷机序列控制·最优PLR"},R08:{name:"湿球温度前馈预测控制",principle:"用未来24h湿球预测提前调整塔/泵/冷机设定，把事后调节变为前馈调节，避免工况切换时的高耗时段。",bound:"依赖天气预报，偏差用实测回填校准",basis:"模型预测控制MPC前馈"},R09:{name:"热回收温水泵按需调节",principle:"温水泵仅承担MAU再热负荷，按再热需求调频，避免长期满频输送无效能耗。",bound:"保证再热供水温度",basis:"热回收负荷匹配"},R10:{name:"冷站全局协同寻优",principle:"单设备各自最优不等于系统最优；对塔、泵、冷机、台数做多变量联合寻优，以冷站总功率最小为唯一目标。",bound:"全部安全约束同时满足",basis:"系统级全局优化(本引擎核心)"}},_lastOpt=null,_aiAuto="1"===localStorage.getItem("hvacAiAuto"),_optRunning=!1,OPT_MEM_KEY="hvacOptMemory",ACTUAL_KEY="hvacActualDaily",PRED_SNAP_KEY="hvacPredSnapshot",CALIB_KEY="hvacDailyCalib",WARCH_KEY="hvacWeatherArchive";function getWArch(){return _lsGet(WARCH_KEY,{})}let CALIB_FIELDS=["totalChillerPower","towerFanPower","primaryPumpPower","coolingPumpPower","hotWaterPumpPower","secondaryPumpA","secondaryPumpB","totalPumpPower","totalPower","sysAPower","sysBPower"];function _lsGet(e,t){try{var a=JSON.parse(localStorage.getItem(e));return null==a?t:a}catch(e){return t}}function _lsSet(e,t){try{localStorage.setItem(e,JSON.stringify(t))}catch(e){}}function getActual(){return _lsGet(ACTUAL_KEY,[])}function getSnap(){return _lsGet(PRED_SNAP_KEY,{})}function getCalib(){return _lsGet(CALIB_KEY,{enabled:!0,a:null,b:null,r2:null,n:0,ratio:null,ts:""})}function dayKey(e){e=new Date(e);return e.getFullYear()+"-"+String(e.getMonth()+1).padStart(2,"0")+"-"+String(e.getDate()).padStart(2,"0")}function savePredSnapshot(e){if(e&&e.length){let a=getSnap(),r={};e.forEach(e=>{var t=dayKey(e.hour.time);(r[t]=r[t]||[]).push(e)}),Object.keys(r).forEach(e=>{var t=r[e];a[e]={predKwh:t.reduce((e,t)=>e+t.opt.totalPower,0),avgTwb:t.reduce((e,t)=>e+t.hour.wetBulb,0)/t.length,avgTdb:t.reduce((e,t)=>e+t.hour.temp,0)/t.length,ts:nowTimeStr()}}),_lsSet(PRED_SNAP_KEY,a)}}function modelDailyKwh(e){e=solveSystem(e);return e?24*e.totalPower:null}function recordTwb(e){var t;return null!=e.twb&&""!==e.twb?Number(e.twb):(t=getWArch()[e.date])&&null!=t.twb&&isFinite(t.twb)?Number(t.twb):(t=getSnap()[e.date])?Number(t.avgTwb):null}function modelDailyKwhWithCfg(e,t){if(null==e||!isFinite(e))return null;if(!t)return modelDailyKwh(e);var a=t=>SYSTEM.chillers.find(e=>e.id===t),r=a("mid"),n=a("hr"),a=a("low"),o=SYSTEM.coolingTower,i=SYSTEM.sharedSecondaryPump,l={twR:o.running,spR:i.running,mid:[r.running,r.primaryPump.running,r.coolingPump.running],hr:[n.running,n.primaryPump.running,n.coolingPump.running,n.hotWaterPump?n.hotWaterPump.running:0],low:[a.running,a.primaryPump.running,a.coolingPump.running,a.secondaryPump?a.secondaryPump.running:0]};try{o.running=t.tower,i&&(i.running=t.shared),r.running=t.mid,r.primaryPump.running=t.midPri,r.coolingPump.running=t.midCw,n.running=t.hr,n.primaryPump.running=t.hrPri,n.coolingPump.running=t.hrCw,n.hotWaterPump&&(n.hotWaterPump.running=t.hw),a.running=t.low,a.primaryPump.running=t.lowPri,a.coolingPump.running=t.lowCw,a.secondaryPump&&(a.secondaryPump.running=t.lowSec);var s=solveSystem(e);return s?24*s.totalPower:null}finally{o.running=l.twR,i&&(i.running=l.spR),r.running=l.mid[0],r.primaryPump.running=l.mid[1],r.coolingPump.running=l.mid[2],n.running=l.hr[0],n.primaryPump.running=l.hr[1],n.coolingPump.running=l.hr[2],n.hotWaterPump&&(n.hotWaterPump.running=l.hr[3]),a.running=l.low[0],a.primaryPump.running=l.low[1],a.coolingPump.running=l.low[2],a.secondaryPump&&(a.secondaryPump.running=l.low[3])}}function recordPred(e){var t,a;return null!=e.predKwh&&isFinite(e.predKwh)&&0<e.predKwh?Number(e.predKwh):null!=(t=recordTwb(e))&&isFinite(t)?(a=modelDailyKwhWithCfg(t,e.cfg))&&0<a?a*calibScale(t):(a=getSnap()[e.date])&&0<a.predKwh?a.predKwh:null:null}async function fetchRangeDailyTwb(e,t,a,r){r="https://"+r+"?latitude="+e[0]+"&longitude="+e[1]+"&start_date="+t+"&end_date="+a+"&hourly=temperature_2m,relative_humidity_2m&timezone=Asia%2FShanghai",e=await fetch(r);if(!e.ok)throw new Error("HTTP "+e.status);var n=await e.json();if(!n.hourly||!n.hourly.time||!n.hourly.temperature_2m)return{};let o={};for(let e=0;e<n.hourly.time.length;e++){var i,l=n.hourly.temperature_2m[e],s=n.hourly.relative_humidity_2m[e];null!=l&&null!=s&&(i=n.hourly.time[e].slice(0,10),l=calcWetBulb(l,s),o[i]=o[i]||{s:0,n:0},o[i].s+=l,o[i].n++)}let d={};return Object.keys(o).forEach(e=>{0<o[e].n&&(d[e]=o[e].s/o[e].n)}),d}async function fetchDailyTwbForDates(e){var a=document.getElementById("city").value,a=CITY_COORDS[a];if(!a)throw new Error("请先在上方选择地区（市）");e=[...new Set(e)].filter(Boolean).sort();if(!e.length)return{};let r={};try{Object.assign(r,await fetchRangeDailyTwb(a,e[0],e[e.length-1],"archive-api.open-meteo.com/v1/archive"))}catch(e){console.warn("ERA5归档取湿球失败，尝试历史预报",e)}e=e.filter(e=>null==r[e]);if(e.length)try{let t=await fetchRangeDailyTwb(a,e[0],e[e.length-1],"historical-forecast-api.open-meteo.com/v1/forecast");e.forEach(e=>{null!=t[e]&&(r[e]=t[e])})}catch(e){console.warn("历史预报取湿球失败",e)}return r}async function backfillActualTwb(){if(currentUser&&"admin"===currentUser.role){var e=getActual();let t=getWArch(),a=0;e.forEach(e=>{(null==e.twb||""===e.twb)&&t[e.date]&&null!=t[e.date].twb&&isFinite(t[e.date].twb)&&(e.twb=Number(t[e.date].twb),e.twbSrc="导入外气清单匹配",a++)}),a&&_lsSet(ACTUAL_KEY,e);var r=e.filter(e=>null==recordTwb(e)).map(e=>e.date);if(r.length)if(document.getElementById("city").value){var n=document.getElementById("btnBackfillTwb");n&&(n.disabled=!0,n.textContent="⏳ 正在补全"+r.length+"天湿球…");try{let t=await fetchDailyTwbForDates(r),a=0;e.forEach(e=>{null==recordTwb(e)&&null!=t[e.date]&&isFinite(t[e.date])&&(e.twb=Number(t[e.date].toFixed(2)),e.twbSrc="历史气象档案自动补全",a++)}),_lsSet(ACTUAL_KEY,e),fitCalibration(!0),weatherData&&runAnalysis(),renderActualPanel();var o=r.length-a;0<a?(toast("已自动补全并记忆 "+a+" 天日均湿球"+(o?"，另 "+o+" 天气象源暂缺（日期太近未归档，可稍后重试或手填）":"")),addLog("actual","补全湿球","自动补全"+a+"天历史日均湿球")):alert("未能从气象源获取这些日期的湿球（日期可能太近、尚未归档）。可手动在湿球栏填写，或稍后重试。")}catch(e){alert("湿球补全失败："+e.message)}finally{n&&(n.disabled=!1,n.textContent="☁️ 补全历史湿球")}}else alert("请先在上方选择地区（市），才能按该地区联网补全历史湿球");else fitCalibration(!0),weatherData&&runAnalysis(),renderActualPanel(),toast(a?"已按导入的外气清单匹配"+a+"天湿球，记录已完整":"所有记录均已有湿球温度，无需补全")}else alert("湿球补全仅管理员可操作（连点登录卡片 Logo 5次输入口令）")}function linfit(t,a){var r=t.length;let n=0,o=0,i=0,l=0,s=0;for(let e=0;e<r;e++)n+=t[e],o+=a[e],i+=t[e]*t[e],l+=t[e]*a[e],s+=a[e]*a[e];var e=r*i-n*n;if(Math.abs(e)<1e-9)return null;var d=(r*l-n*o)/e,c=(o-d*n)/r,p=o/r;let u=0,m=0;for(let e=0;e<r;e++)u+=(a[e]-p)**2,m+=(a[e]-(d*t[e]+c))**2;return{a:d,b:c,r2:1e-9<u?1-m/u:1}}function robustLinfit(rows){
  function dayOf(d){var z=String(d).split('-');return new Date(+z[0],+z[1]-1,+z[2]).getTime()/864e5;}
  function med(v){v=v.slice().sort((a,b)=>a-b);var n=v.length;return n?n%2?v[(n-1)/2]:(v[n/2-1]+v[n/2])/2:0;}
  if(rows.length<3)return null;
  var maxd=Math.max.apply(null,rows.map(r=>dayOf(r.date)));
  var baseW=rows.map(r=>Math.pow(0.5,(maxd-dayOf(r.date))/30)); /* 半衰期30天，近期样本更重 */
  function fit(w){var sw=0,sx=0,sy=0,sxx=0,sxy=0;for(var i=0;i<rows.length;i++){var wi=w[i],x=rows[i].x,y=rows[i].y;sw+=wi;sx+=wi*x;sy+=wi*y;sxx+=wi*x*x;sxy+=wi*x*y;}
    var den=sw*sxx-sx*sx;if(Math.abs(den)<1e-9)return null;var a=(sw*sxy-sx*sy)/den,b=(sy-a*sx)/sw;return{a:a,b:b};}
  var m=fit(baseW);if(!m)return null;
  for(var it=0;it<3;it++){var res=rows.map(r=>r.y-(m.a*r.x+m.b));var sc=1.4826*med(res.map(Math.abs))||1e-6;
    var w=baseW.map((bw,i)=>{var u=Math.abs(res[i])/sc;return bw*(u<=1.345?1:1.345/u);}); /* Huber 降权异常日（旁通串水/切机/产能突变） */
    var m2=fit(w);if(!m2)break;m=m2;}
  var w=baseW,sw=0,sy=0,syy=0,sse=0;for(var i=0;i<rows.length;i++){sw+=w[i];sy+=w[i]*rows[i].y;}
  var ybar=sy/sw;for(var i=0;i<rows.length;i++){var e=rows[i].y-(m.a*rows[i].x+m.b);sse+=w[i]*e*e;syy+=w[i]*(rows[i].y-ybar)*(rows[i].y-ybar);}
  m.r2=syy>1e-9?1-sse/syy:1;return m;
}function fitCalibration(e){var t=getActual();let r=0;t.forEach(e=>{var t,a=recordTwb(e);null!=a&&isFinite(a)&&(t=modelDailyKwhWithCfg(a,e.cfg))&&0<t&&(t=t*calibScale(a),100<Math.abs(t-(e.predKwh||0)))&&(e.predKwh=t,r++)}),0<r&&_lsSet(ACTUAL_KEY,t);var n=t.filter(e=>!e.ignore),o=n.map(e=>({twb:recordTwb(e),kwh:Number(e.actualKwh),date:e.date})).filter(e=>null!=e.twb&&isFinite(e.twb)&&0<e.kwh),t=t.length-n.length,n=getCalib();if(n.n=o.length,n.ignored=t,3<=o.length){t=robustLinfit(o.map(e=>({x:e.twb,y:e.kwh,date:e.date})));t&&(n.a=t.a,n.b=t.b,n.r2=t.r2,n.xmin=Math.min.apply(null,o.map(e=>e.twb)),n.xmax=Math.max.apply(null,o.map(e=>e.twb)),n.ratio=null)}else if(1<=o.length){let a=0,r=0,x0=o[0].twb;o.forEach(e=>{var t=modelDailyKwh(e.twb);t&&(a+=e.kwh,r+=t)}),n.ratio=0<r?a/r:null,n.a=null,n.b=null,n.r2=null,n.xmin=x0,n.xmax=x0}else{n.a=null;n.b=null;n.r2=null;n.ratio=null;n.xmin=null;n.xmax=null;}return n.ts=nowTimeStr(),_lsSet(CALIB_KEY,n),e||(null!=n.a?toast("已基于"+o.length+"天实测拟合，R²="+n.r2.toFixed(3)):1<=o.length?toast("已基于"+o.length+"天实测做比值校准（满3天升级为线性回归）"):toast("暂无有效实测数据")),renderActualPanel(),n}function calibScale(e){var t,a=getCalib(),x=e;if(null!=a.xmin&&null!=a.xmax)x=Math.max(a.xmin,Math.min(a.xmax,x));return!a.enabled||!(t=modelDailyKwh(x))||t<=0||!(x=null!=a.a?a.a*x+a.b:null!=a.ratio?a.ratio*t:null)||x<=0?1:Math.max(.6,Math.min(1.5,x/t))}function scaleResultObj(t,a){t&&(CALIB_FIELDS.forEach(e=>{"number"==typeof t[e]&&(t[e]*=a)}),t.chillerDetails)&&t.chillerDetails.forEach(e=>{e.power*=a})}function applyCalibration(a){if(a&&a.length){a.forEach(e=>{let t=calibScale(e.hour.wetBulb);scaleResultObj(e.opt,t),scaleResultObj(e.base,t),e.saving=e.base.totalPower-e.opt.totalPower,e.savingRate=0<e.base.totalPower?e.saving/e.base.totalPower*100:0,e.calibScale=t});}}function cfgNum(e){e=document.getElementById(e);return e&&parseInt(e.value)||0}function cfgText(){return cfgNum("cfgTower")+"塔·"+cfgNum("cfgMid")+"中温·"+cfgNum("cfgHr")+"热回·"+cfgNum("cfgLow")+"低温"}function cfgPumpText(){return"泵:"+cfgNum("cfgMidPri")+"中1次/"+cfgNum("cfgMidCw")+"中冷/"+cfgNum("cfgHrPri")+"热1次/"+cfgNum("cfgHrCw")+"热冷/"+cfgNum("cfgHw")+"温/"+cfgNum("cfgLowPri")+"低1次/"+cfgNum("cfgLowCw")+"低冷/"+cfgNum("cfgLowSec")+"低2次/"+cfgNum("cfgShared")+"共2次"}function cfgFullText(){return cfgText()+"｜"+cfgPumpText()}function fillCfgSelect(e,a,r){e=document.getElementById(e);if(e){var n=e.value;let t="";for(let e=0;e<=a;e++)t+='<option value="'+e+'"'+(e===r?" selected":"")+">"+e+"</option>";e.innerHTML=t,""!==n&&0<=parseInt(n)&&parseInt(n)<=a&&(e.value=n)}}function syncActCfgSelects(){var e=SYSTEM.chillers.find(e=>"mid"===e.id),t=SYSTEM.chillers.find(e=>"hr"===e.id),a=SYSTEM.chillers.find(e=>"low"===e.id),r=SYSTEM.coolingTower;e&&document.getElementById("cfgMid")&&(fillCfgSelect("cfgTower",r.total,r.running),fillCfgSelect("cfgMid",e.total,e.running),fillCfgSelect("cfgHr",t.total,t.running),fillCfgSelect("cfgLow",a.total,a.running),fillCfgSelect("cfgMidPri",e.total,e.primaryPump.running),fillCfgSelect("cfgMidCw",e.total,e.coolingPump.running),fillCfgSelect("cfgHrPri",t.total,t.primaryPump.running),fillCfgSelect("cfgHrCw",t.total,t.coolingPump.running),fillCfgSelect("cfgHw",t.hotWaterPump.total,t.hotWaterPump.running),fillCfgSelect("cfgLowPri",a.total,a.primaryPump.running),fillCfgSelect("cfgLowCw",a.total,a.coolingPump.running),fillCfgSelect("cfgLowSec",a.secondaryPump.total,a.secondaryPump.running),fillCfgSelect("cfgShared",SYSTEM.sharedSecondaryPump.total,SYSTEM.sharedSecondaryPump.running),updateActCfgLabel())}function updateActCfgLabel(){var e=document.getElementById("actCfgLabel"),e=(e&&(e.textContent="当前工况："+cfgFullText()),document.getElementById("actNote"));e&&(e.value=cfgFullText())}function addActualRecord(){if(currentUser&&"admin"===currentUser.role){let t=document.getElementById("actDate").value,e=parseFloat(document.getElementById("actKwh").value);var a,r,n,o,i,l,s,d=document.getElementById("actTwb").value;t?0<e?(a={tower:cfgNum("cfgTower"),mid:cfgNum("cfgMid"),hr:cfgNum("cfgHr"),low:cfgNum("cfgLow"),midPri:cfgNum("cfgMidPri"),midCw:cfgNum("cfgMidCw"),hrPri:cfgNum("cfgHrPri"),hrCw:cfgNum("cfgHrCw"),hw:cfgNum("cfgHw"),lowPri:cfgNum("cfgLowPri"),lowCw:cfgNum("cfgLowCw"),lowSec:cfgNum("cfgLowSec"),shared:cfgNum("cfgShared")},r=cfgFullText(),o=(n=getActual()).findIndex(e=>e.date===t),s=null!=(i=null!=(d=""===d?null:parseFloat(d))?d:(i=getWArch()[t])&&null!=i.twb?Number(i.twb):null)?modelDailyKwhWithCfg(i,a):null,l=null!=i?calibScale(i):1,s={date:t,actualKwh:e,twb:d,predKwh:d=null!=s?s*l:null,note:r,cfg:a,ts:nowTimeStr(),ignore:!1},0<=o?(n[o],s.predKwh=d,n[o]=s):n.push(s),n.sort((e,t)=>e.date<t.date?1:-1),_lsSet(ACTUAL_KEY,n),addLog("actual","录入",t+" 实际电量 "+e+" kWh（"+r+"）"),document.getElementById("actKwh").value="",fitCalibration(!(document.getElementById("actTwb").value="")),weatherData&&runAnalysis(),renderActualPanel(),toast("已录入 "+t+" 实测数据（"+r+"）并完成自校准"),null==s.twb&&setTimeout(()=>backfillActualTwb(),300)):alert("请输入正确的当日实际总电量(kWh)"):alert("请选择日期")}else alert("实测录入与模型校准仅管理员可操作（连点登录卡片 Logo 5次输入口令）")}function delActual(t){currentUser&&"admin"===currentUser.role&&confirm("删除 "+t+" 的实测记录？")&&(_lsSet(ACTUAL_KEY,getActual().filter(e=>e.date!==t)),fitCalibration(!0),weatherData&&runAnalysis(),renderActualPanel())}function toggleIgnoreActual(t){var e,a;currentUser&&"admin"===currentUser.role&&(a=(e=getActual()).find(e=>e.date===t))&&(a.ignore=!a.ignore,_lsSet(ACTUAL_KEY,e),fitCalibration(!0),weatherData&&runAnalysis(),renderActualPanel(),toast(a.ignore?t+" 已标记为工艺异常样本，不参与回归拟合":t+" 已恢复参与回归拟合"))}function toggleCalib(){var e=getCalib();e.enabled=!e.enabled,_lsSet(CALIB_KEY,e),weatherData&&runAnalysis(),renderActualPanel(),toast(e.enabled?"已启用实测校准，预测按实测修正":"已暂停实测校准，显示理论模型")}function resetCalibration(){currentUser&&"admin"===currentUser.role?confirm("清除回归系数、恢复纯理论模型？（实测记录保留）")&&(_lsSet(CALIB_KEY,{enabled:!1,a:null,b:null,r2:null,n:0,ratio:null,ts:""}),weatherData&&runAnalysis(),renderActualPanel(),toast("已恢复理论模型")):alert("仅管理员可操作")}function exportActualCsv(){var e=getActual();if(e.length){let o="\ufeff日期,日均湿球℃,预测日电量kWh,实际日电量kWh,偏差kWh,偏差%,备注\n";e.slice().sort((e,t)=>e.date<t.date?-1:1).forEach(e=>{var t=recordTwb(e),a=recordPred(e),r=null!=a?e.actualKwh-a:"",n=null!=a?((e.actualKwh-a)/a*100).toFixed(1):"";o+=[e.date,null!=t?t.toFixed(1):"",null!=a?a.toFixed(0):"",e.actualKwh,""!==r?r.toFixed(0):"",n,'"'+(e.note||"").replace(/"/g,"")+'"'].join(",")+"\n"});e=document.createElement("a");e.href=URL.createObjectURL(new Blob([o],{type:"text/csv"})),e.download="实测vs预测对比.csv",e.click()}else alert("暂无实测数据")}function toggleExportMenu(e){e&&e.stopPropagation();e=document.getElementById("exportMenu");e&&(e.style.display="block"===e.style.display?"none":"block")}function libMirrors(u){var out=[];var m=String(u).match(/^https?:\/\/[^/]+\/(?:npm\/)?(.+)$/);var path=m?m[1]:u;["https://cdn.jsdelivr.net/npm/","https://fastly.jsdelivr.net/npm/","https://gcore.jsdelivr.net/npm/","https://jsd.cdn.zzko.cn/npm/","https://cdn.jsdmirror.com/npm/","https://unpkg.com/"].forEach(function(h){var z=h+path;if(out.indexOf(z)<0)out.push(z);});return out;}
function loadJsOnce(r,n){return new Promise((e,t)=>{if(window[n])return e();var us=libMirrors(r),i=0;(function nx(){if(i>=us.length)return t(new Error("组件加载失败（所有源均不可用）："+r.split("/").slice(-2).join("/")));var u=us[i++],a=document.createElement("script");a.src=u,a.onload=()=>e(),a.onerror=()=>{if(a.parentNode)a.parentNode.removeChild(a);nx();},document.head.appendChild(a);})();})}async function ensureRptLib(e,t){var a=e=>{t&&(t.textContent=e)};"excel"===e&&(a("⏳ 加载表格组件…"),await loadJsOnce("https://cdn.jsdelivr.net/npm/xlsx@0.18.5/dist/xlsx.full.min.js","XLSX")),"ppt"===e&&(a("⏳ 加载演示组件…"),await loadJsOnce("https://cdn.jsdelivr.net/npm/pptxgenjs@3.12.0/dist/pptxgen.bundle.js","PptxGenJS")),"pdf"===e&&(a("⏳ 加载PDF组件…"),await loadJsOnce("https://cdn.jsdelivr.net/npm/jspdf@2.5.1/dist/jspdf.umd.min.js","jspdf"),await loadJsOnce("https://cdn.jsdelivr.net/npm/html2canvas@1.4.1/dist/html2canvas.min.js","html2canvas"))}function dayStamp(){var e=new Date,t=e=>String(e).padStart(2,"0");return e.getFullYear()+t(e.getMonth()+1)+t(e.getDate())}function rptOverview(){var e=document.getElementById("province").value,r=document.getElementById("city").value,n=document.getElementById("district").value,e=((e||"")+" "+(r||"")+" "+(n&&"全市"!==n?n:"")).trim(),r=[["生成时间",nowTimeStr()],["地区",e||"未选择"],["当前工况",cfgFullText()]];if(analysisResult&&analysisResult.length){let e=analysisResult,t=e.length,a=a=>e.reduce((e,t)=>e+(t.opt[a]||0),0);r.push(["预测时长",t+" 小时"],["预测总电量",a("totalPower").toFixed(0)+" kWh"],["平均功率",(a("totalPower")/t).toFixed(1)+" kW"],["峰值功率",Math.max(...e.map(e=>e.opt.totalPower)).toFixed(1)+" kW"],["冷机电量",a("totalChillerPower").toFixed(0)+" kWh"],["冷却塔电量",a("towerFanPower").toFixed(0)+" kWh"],["水泵电量",a("totalPumpPower").toFixed(0)+" kWh"]);n=getCalib();n&&n.n&&r.push(["实测校准",n.n+"天 · "+(null!=n.a?"线性回归 R²="+n.r2.toFixed(3):"比值 ×"+(n.ratio||1).toFixed(3))])}else r.push(["天气预报","尚未获取（选地区后点“获取天气预报并分析”，可一并导出逐时预测）"]);return r}function rptCompareRows(){return getActual().slice().sort((e,t)=>e.date<t.date?-1:1).map(e=>{var t=recordTwb(e),a=recordPred(e),r=null!=a?e.actualKwh-a:null,n=null!=a?r/a*100:null;return{"日期":e.date,"日均湿球℃":null!=t?Number(t.toFixed(1)):"","预测电量kWh":null!=a?Math.round(a):"","实际电量kWh":Math.round(e.actualKwh),"偏差kWh":null!=r?Math.round(r):"","偏差%":null!=n?Number(n.toFixed(1)):"","运行工况":(e.note||"").split("｜")[0]||""}})}function rptHourlyRows(){return analysisResult?analysisResult.map(e=>({"时间":e.hour.time.slice(5),"干球℃":Number(e.hour.temp.toFixed(1)),"湿球℃":Number(e.hour.wetBulb.toFixed(1)),"露点℃":Number((e.hour.dewPoint||0).toFixed(1)),"总功率kW":Number(e.opt.totalPower.toFixed(1)),"冷机kW":Number(e.opt.totalChillerPower.toFixed(1)),"冷却塔kW":Number(e.opt.towerFanPower.toFixed(1)),"水泵kW":Number(e.opt.totalPumpPower.toFixed(1)),"冷凝温度℃":Number(e.opt.T_cond.toFixed(1)),"冷却水供/回℃":e.opt.T_cw_supply.toFixed(1)+"/"+e.opt.T_cw_return.toFixed(1)})):[]}async function exportReport(e,t){if(currentUser){var a=document.getElementById("exportMenu"),a=(a&&(a.style.display="none"),getActual());if(analysisResult||a.length){a=t&&t.target?t.target:null,t=a?a.textContent:"";try{await ensureRptLib(e,a),"excel"===e?exportReportExcel():"ppt"===e?await exportReportPpt():"pdf"===e&&await exportReportPdf()}catch(e){alert("导出失败："+e.message),console.error(e)}finally{a&&(a.textContent=t)}}else alert("暂无可导出内容：请先获取天气预报，或录入/导入实测电量")}else alert("请先登录")}function exportReportExcel(){var e=window.XLSX,t=e.utils.book_new(),a=e.utils.json_to_sheet(rptOverview().map(([e,t])=>({"项目":e,"内容":t}))),a=(a["!cols"]=[{wch:16},{wch:52}],e.utils.book_append_sheet(t,a,"运行概要"),rptCompareRows()),a=(a.length&&((a=e.utils.json_to_sheet(a))["!cols"]=[{wch:12},{wch:10},{wch:12},{wch:12},{wch:10},{wch:8},{wch:40}],e.utils.book_append_sheet(t,a,"实测对比")),rptHourlyRows());a.length&&((a=e.utils.json_to_sheet(a))["!cols"]=Array(10).fill({wch:12}),e.utils.book_append_sheet(t,a,"逐时预测")),e.writeFile(t,"冰水系统能耗报告_"+dayStamp()+".xlsx"),toast("Excel 报告已导出")}async function exportReportPpt(){var e=new window.PptxGenJS;e.layout="LAYOUT_WIDE";let a="007AFF",r="1c1c1e",n="Microsoft YaHei";var t=rptOverview();let o=e.addSlide();o.background={color:"F2F2F7"},o.addText("冰水系统能耗预测与优化报告",{x:.6,y:2.3,w:12.1,h:1,fontSize:34,bold:!0,color:r,fontFace:n}),o.addText(t[1][1]+"　·　"+t[0][1],{x:.6,y:3.5,w:12,h:.5,fontSize:16,color:"8e8e93",fontFace:n}),(o=e.addSlide()).addText("一、运行概要",{x:.5,y:.3,w:12,h:.6,fontSize:22,bold:!0,color:a,fontFace:n}),o.addTable([["项目","内容"],...t].map((e,t)=>e.map(e=>({text:String(e),options:{bold:0===t,fill:{color:0===t?a:"FFFFFF"},color:0===t?"FFFFFF":r,fontSize:12,fontFace:n,valign:"middle"}}))),{x:.5,y:1.1,w:12.3,colW:[3.2,9.1],border:{type:"solid",color:"D6D9DE",pt:1},rowH:.42});var i,l,t=rptCompareRows();let s=2;t.length&&((o=e.addSlide()).addText("二、实测 vs 预测对比（"+t.length+"天）",{x:.5,y:.3,w:12,h:.6,fontSize:22,bold:!0,color:a,fontFace:n}),i=["日期","湿球℃","预测kWh","实际kWh","偏差%","运行工况"],l=t.slice(0,17).map(e=>[e["日期"],e["日均湿球℃"],e["预测电量kWh"],e["实际电量kWh"],e["偏差%"],String(e["运行工况"])]),o.addTable([i,...l].map((e,t)=>e.map(e=>({text:String(null==e?"":e),options:{bold:0===t,fill:{color:0===t?a:t%2?"FFFFFF":"EFEFF4"},color:0===t?"FFFFFF":r,fontSize:10,fontFace:n}}))),{x:.4,y:1.05,w:12.5,colW:[1.6,1.1,1.7,1.7,1,5.4],border:{type:"solid",color:"D6D9DE",pt:1}}),17<t.length&&o.addText("（仅显示前17天，完整数据见 Excel）",{x:.5,y:7.05,w:8,h:.3,fontSize:10,color:"8e8e93",fontFace:n}),i=document.getElementById("calibCompareChart"))&&((o=e.addSlide()).addText(s+++"、逐日预测 vs 实际对比图",{x:.5,y:.3,w:12,h:.6,fontSize:22,bold:!0,color:a,fontFace:n}),o.addImage({data:i.toDataURL("image/png").replace("data:",""),x:.6,y:1.1,w:12.1})),analysisResult&&analysisResult.length&&(l=document.getElementById("energyChart"))&&((o=e.addSlide()).addText(s+"、未来逐时能耗预测",{x:.5,y:.3,w:12,h:.6,fontSize:22,bold:!0,color:a,fontFace:n}),o.addImage({data:l.toDataURL("image/png").replace("data:",""),x:.6,y:1.1,w:12.1})),await e.writeFile({fileName:"冰水系统能耗报告_"+dayStamp()+".pptx"}),toast("PPT 报告已导出")}async function exportReportPdf(){var e=window.jspdf.jsPDF,t=rptCompareRows(),a=rptOverview();let r='<h2 style="text-align:center;margin:0 0 4px;font-size:20px">冰水系统能耗预测与优化报告</h2><div style="text-align:center;color:#666;margin-bottom:14px;font-size:12px">'+a[0][1]+" · "+a[1][1]+"</div>",n=(r+='<div class="rpt-sec"><h4>一、运行概要</h4><table class="rpt-tbl"><tbody>',a.forEach(([e,t])=>r+='<tr><th style="width:150px;text-align:left">'+e+"</th><td>"+t+"</td></tr>"),r+="</tbody></table></div>",2);t.length&&(r+='<div class="rpt-sec"><h4>'+n+++"、实测 vs 预测（"+t.length+'天）</h4><table class="rpt-tbl"><thead><tr>'+["日期","湿球℃","预测","实际","偏差","偏差%","工况"].map(e=>"<th>"+e+"</th>").join("")+"</tr></thead><tbody>",t.forEach(e=>r+="<tr><td>"+e["日期"]+"</td><td>"+e["日均湿球℃"]+"</td><td>"+e["预测电量kWh"]+"</td><td>"+e["实际电量kWh"]+"</td><td>"+e["偏差kWh"]+"</td><td>"+e["偏差%"]+"</td><td>"+e["运行工况"]+"</td></tr>"),r+="</tbody></table></div>");a=(e,t)=>t?'<div class="rpt-sec"><h4>'+n+++"、"+e+'</h4><img class="rpt-img" src="'+t.toDataURL("image/png")+'"></div>':"",t.length&&(r+=a("逐日预测 vs 实际",document.getElementById("calibCompareChart"))),analysisResult&&analysisResult.length&&(r+=a("未来逐时能耗预测",document.getElementById("energyChart"))),t=document.createElement("div");t.style.cssText='position:fixed;left:-10000px;top:0;width:794px;background:#ffffff;padding:32px 30px;font-family:"Microsoft YaHei",Arial,sans-serif;color:#111;font-size:12px;line-height:1.5',t.innerHTML=r,document.body.appendChild(t),await new Promise(e=>setTimeout(e,80));let o;try{o=await html2canvas(t,{scale:2,backgroundColor:"#ffffff",useCORS:!0,logging:!1})}finally{document.body.removeChild(t)}var i=new e("p","mm","a4"),a=i.internal.pageSize.getWidth(),l=i.internal.pageSize.getHeight(),s=a-16,d=o.height*(s/o.width);i.addImage(o,"PNG",8,8,s,d);let c=l-16;for(;.5<d-c;)i.addPage(),i.addImage(o,"PNG",8,8-c,s,d),c+=l-16;i.save("冰水系统能耗报告_"+dayStamp()+".pdf"),toast("PDF 报告已导出")}function renderActualPanel(){var e=document.getElementById("actDate"),e=(e&&!e.value&&((t=new Date).setDate(t.getDate()-1),e.value=dayKey(t.getTime())),syncActCfgSelects(),getActual()),t=(getSnap(),getCalib()),a=document.getElementById("calibStatus"),r=(a&&(0===t.n?(a.style.background="var(--bg3)",a.innerHTML="尚未录入实测数据，当前为<b>理论模型预测</b>。录入≥3天数据后自动线性回归（湿球→实际日电量）。每次预测的日电量会按日期自动存为快照，录入实际值后立即对比。"):(r=null!=t.a?"回归式 <b>实际日电量 = "+t.a.toFixed(0)+"×湿球"+(0<=t.b?"+":"")+t.b.toFixed(0)+"</b> kWh，决定系数 <b>R²="+t.r2.toFixed(3)+"</b>":"常数比值校准 ×<b>"+(t.ratio||1).toFixed(3)+"</b>（满3天自动升级线性回归）",a.innerHTML="已录入 <b>"+t.n+"</b> 天实测 · "+r+" · 校准状态：<b>"+(t.enabled?"已启用（预测已按实测修正）":"已暂停（显示理论值）")+"</b> · "+t.ts,a.style.background=t.enabled?"rgba(52,199,89,.12)":"var(--bg3)")),document.getElementById("btnCalibToggle")),a=(r&&(r.textContent=t.enabled?"⏸ 暂停实测校准":"▶ 启用实测校准",r.style.background=t.enabled?"var(--green)":"",r.style.color=t.enabled?"#fff":""),document.getElementById("calibMeta")),r=(a&&(a.textContent=t.n?"有效样本 "+t.n+" 天"+(t.ignored?" · 已剔除"+t.ignored+" 天":"")+(null!=t.r2?" · R²="+t.r2.toFixed(3):""):""),document.getElementById("actualTable"));if(r){let s="<tr><th>日期</th><th>湿球℃</th><th>预测kWh</th><th>实际kWh</th><th>运行工况</th><th>偏差</th><th>偏差%</th><th>状态</th><th>操作</th></tr>";e.length||(s+='<tr><td colspan="9" style="text-align:center;color:var(--text3);padding:16px">暂无记录，请在上方录入第一天实际电量</td></tr>'),e.forEach(e=>{var t=recordTwb(e),a=recordPred(e),r=null!=a?e.actualKwh-a:null,n=null!=a?r/a*100:null,o=null==n?"":Math.abs(n)<5?"var(--green)":Math.abs(n)<10?"#FF9500":"var(--danger)",i=null!=n&&60<Math.abs(n),l=e.ignore?"opacity:0.5;background:rgba(255,59,48,.08)":"";s+='<tr style="'+l+'"><td>'+e.date+"</td><td>"+(null!=t?t.toFixed(1):"-")+"</td><td>"+(null!=a?a.toFixed(0):'<span style="color:var(--text3)">无快照</span>')+"</td><td><b>"+e.actualKwh.toFixed(0)+'</b></td><td style="font-size:11px;white-space:nowrap;color:var(--text2)" title="'+(e.note||"")+'">'+((e.note||"").split("｜")[0]||"-")+'</td><td style="color:'+o+'">'+(null!=r?(0<=r?"+":"")+r.toFixed(0):"-")+'</td><td style="color:'+o+';font-weight:600">'+(null!=n?(0<=n?"+":"")+n.toFixed(1)+"%":"-")+"</td><td>"+(e.ignore?'<span class="tag tag-red">已剔除</span>':i?'<span class="tag" style="background:#ff950022;color:#c93400">疑似异常</span>':'<span class="tag tag-green">正常</span>')+'</td><td style="white-space:nowrap"><span style="cursor:pointer;color:'+(e.ignore?"var(--green)":"#FF9500")+';margin-right:8px" onclick="toggleIgnoreActual(\''+e.date+"')\">"+(e.ignore?"恢复":"标记异常")+'</span><span style="cursor:pointer;color:var(--danger)" onclick="delActual(\''+e.date+"')\">删</span></td></tr>"}),r.innerHTML=s}renderCalibChart(),renderCalibCompareChart()}document.addEventListener("click",function(){var e=document.getElementById("exportMenu");e&&(e.style.display="none")});let _calibChart=null;function renderCalibChart(){var t=document.getElementById("calibChart");if(t&&"undefined"!=typeof Chart){var a=getActual(),r=(getSnap(),getCalib()),a=a.filter(e=>!e.ignore).map(e=>({twb:recordTwb(e),kwh:Number(e.actualKwh)})).filter(e=>null!=e.twb),n=a.map(e=>({x:Number(e.twb.toFixed(2)),y:e.kwh}));let e=a.map(e=>e.twb);e.length||(e=[20,28]);var a=Math.min(...e)-1,o=Math.max(...e)+1,i=[],l=[];for(let e=a;e<=o+.01;e+=.5){var s=modelDailyKwh(e);s&&i.push({x:Number(e.toFixed(2)),y:s}),null!=r.a&&l.push({x:Number(e.toFixed(2)),y:r.a*e+r.b})}_calibChart&&_calibChart.destroy();a="dark"===document.documentElement.getAttribute("data-theme");_calibChart=new Chart(t,{type:"scatter",data:{datasets:[{label:"实际日电量",data:n,backgroundColor:"#34C759",pointRadius:6,showLine:!1},{label:"理论模型曲线",data:i,type:"line",borderColor:"#FF9500",borderWidth:2,pointRadius:0,borderDash:[5,4]},{label:"实测回归校准线",data:l,type:"line",borderColor:"#007AFF",borderWidth:2.5,pointRadius:0}]},options:{responsive:!0,maintainAspectRatio:!1,plugins:{legend:{labels:{color:a?"#98989f":"#3c3c43",font:{size:11}}},title:{display:!0,text:"湿球温度 vs 日电量：实测点 / 理论模型 / 回归校准",color:a?"#98989f":"#3c3c43",font:{size:12}}},scales:{x:{title:{display:!0,text:"日均湿球温度(℃)",color:a?"#98989f":"#8e8e93"},ticks:{color:a?"#98989f":"#8e8e93"},grid:{color:"rgba(60,60,67,.1)"}},y:{title:{display:!0,text:"日总电量(kWh)",color:a?"#98989f":"#8e8e93"},ticks:{color:a?"#98989f":"#8e8e93"},grid:{color:"rgba(60,60,67,.1)"}}}}})}}let _calibCompareChart=null;function renderCalibCompareChart(){var e=document.getElementById("calibCompareChart");if(e&&"undefined"!=typeof Chart){var t=getActual().slice().sort((e,t)=>e.date<t.date?-1:1);getSnap();let a=[],r=[],n=[],o=[];t.forEach(e=>{var t=recordPred(e);a.push(e.date.slice(5)),r.push(null!=t?Math.round(t):null),n.push(Math.round(e.actualKwh)),o.push(null!=t?Number(((e.actualKwh-t)/t*100).toFixed(1)):null)}),_calibCompareChart&&_calibCompareChart.destroy();t="dark"===document.documentElement.getAttribute("data-theme");_calibCompareChart=new Chart(e,{type:"bar",data:{labels:a,datasets:[{label:"预测日电量",data:r,backgroundColor:"rgba(0,122,255,.55)",borderColor:"#007AFF",borderWidth:1,yAxisID:"y",order:2},{label:"实际日电量",data:n,backgroundColor:"rgba(52,199,89,.55)",borderColor:"#34C759",borderWidth:1,yAxisID:"y",order:2},{label:"偏差%",data:o,type:"line",borderColor:"#FF9500",backgroundColor:"#FF9500",borderWidth:2,pointRadius:3,yAxisID:"y1",tension:.3,order:1}]},options:{responsive:!0,maintainAspectRatio:!1,plugins:{legend:{labels:{color:t?"#98989f":"#3c3c43",font:{size:11}}},title:{display:!0,text:"逐日预测 vs 实际电量（柱：kWh / 橙线：偏差%）",color:t?"#98989f":"#3c3c43",font:{size:12}}},scales:{x:{ticks:{color:t?"#98989f":"#8e8e93",maxRotation:45,minRotation:0},grid:{color:"rgba(60,60,67,.1)"}},y:{position:"left",title:{display:!0,text:"日电量(kWh)",color:t?"#98989f":"#8e8e93"},ticks:{color:t?"#98989f":"#8e8e93"},grid:{color:"rgba(60,60,67,.1)"}},y1:{position:"right",title:{display:!0,text:"偏差%",color:"#FF9500"},ticks:{color:"#FF9500"},grid:{drawOnChartArea:!1}}}}})}}function getOptMemory(){try{return JSON.parse(localStorage.getItem(OPT_MEM_KEY))||{history:[],ruleStat:{},biasArr:[]}}catch(e){return{history:[],ruleStat:{},biasArr:[]}}}function saveOptMemory(e){try{localStorage.setItem(OPT_MEM_KEY,JSON.stringify(e))}catch(e){}}function currentEvalDew(){var e=weatherData?"today"===currentTimeView?weatherData.today:weatherData.future48:null;return e&&e.length?e.reduce((e,t)=>e+(t.dewPoint||0),0)/e.length:16}function setAiStatus(e,t){var a=document.getElementById("aiStatusDot"),r=document.getElementById("aiStatusText");a&&(a.className="ai-status-dot"+(e?" "+e:""),r.textContent=t)}function shadowCapture(){return{tf:SYSTEM.coolingTower.fanFreq,spAf:SYSTEM.sharedSecondaryPump.freq,ch:SYSTEM.chillers.map(e=>({id:e.id,chws:e.chws,running:e.running,priF:e.primaryPump.freq,priR:e.primaryPump.running,cwF:e.coolingPump.freq,cwR:e.coolingPump.running,secF:e.secondaryPump?e.secondaryPump.freq:null,secR:e.secondaryPump?e.secondaryPump.running:null}))}}function shadowRestore(e){SYSTEM.coolingTower.fanFreq=e.tf,SYSTEM.sharedSecondaryPump.freq=e.spAf,e.ch.forEach(t=>{var e=SYSTEM.chillers.find(e=>e.id===t.id);e&&(e.chws=t.chws,e.running=t.running,e.primaryPump.freq=t.priF,e.primaryPump.running=t.priR,e.coolingPump.freq=t.cwF,e.coolingPump.running=t.cwR,e.secondaryPump)&&null!=t.secF&&(e.secondaryPump.freq=t.secF,e.secondaryPump.running=t.secR)})}function buildOptVars(){let t=SYSTEM.chillers.find(e=>"mid"===e.id),a=SYSTEM.chillers.find(e=>"hr"===e.id),r=SYSTEM.chillers.find(e=>"low"===e.id),n=(SYSTEM.sharedSecondaryPump,SYSTEM.chillers.filter(e=>0<e.running));return[{key:"towerFan",rule:"R02",label:"冷却塔风机频率",unit:"Hz",prec:0,cands:[20,25,30,35,40,45,50],get:()=>SYSTEM.coolingTower.fanFreq,set:e=>SYSTEM.coolingTower.fanFreq=e},{key:"cwPump",rule:"R03",label:"冷却水泵频率",unit:"Hz",prec:0,cands:[35,37.5,40,42.5,45,47.5,50],get:()=>{return t="coolingPump",(e=n.filter(e=>e[t]).map(e=>e[t].freq)).length?e.reduce((e,t)=>e+t,0)/e.length:50;var t,e},set:e=>{return t="coolingPump",a=e,n.forEach(e=>{e[t]&&(e[t].freq=a)});var t,a}},{key:"mhChws",rule:"R04",label:"中温/热回收供水温度",unit:"℃",prec:1,cands:[14,14.5,15],get:()=>t.chws,set:e=>{t.chws=e,a.chws=e}},{key:"lowChws",rule:"R04",label:"低温供水温度",unit:"℃",prec:1,cands:[7,7.5,8,8.5,9,9.5,10],get:()=>r.chws,set:e=>r.chws=e,dewLock:!0}].filter(e=>!e.hide)}function optFeasible(e,t){return!!e&&!(1<e.loadRatio||e.T_cond<SYSTEM.coolingTower.minCondTemp+.2||e.chillerDetails.some(e=>105<e.iPct)||3<e.avgCondApproach||3<e.avgEvapApproach)}function optMetrics(e){var t;return{P:e.totalPower,Tcond:e.T_cond,cwsup:e.T_cw_supply,cApp:e.avgCondApproach,eApp:e.avgEvapApproach,sysCop:0<e.totalPower?e.Q_load/e.totalPower:0,chCop:0<e.totalChillerPower?e.Q_load/e.totalChillerPower:0,iPct:(t=e.chillerDetails.map(e=>e.iPct)).length?t.reduce((e,t)=>e+t,0)/t.length:0,chP:e.totalChillerPower,towerP:e.towerFanPower,pumpP:e.totalPumpPower,lr:e.loadRatio}}function coordinateDescent(e,a,r,t){let n=!0,o=0;for(;n&&o<t;){n=!1,o++;for(var i of e)if(!(i.dewLock&&15<r)){var l,s=i.get();let e=s,t=solveSystem(a).totalPower;for(l of i.cands){i.set(l);var d=solveSystem(a);optFeasible(d,r)&&d.totalPower<t-.3&&(t=d.totalPower,e=l)}i.set(e),1e-6<Math.abs(e-s)&&(n=!0)}}return o}function tryStageCut(e,t,a){let r=null;for(var n of SYSTEM.chillers){var o,i,l;n.running<=1||(o=n.primaryPump.running,i=n.coolingPump.running,n.running--,n.primaryPump.running=Math.max(0,n.primaryPump.running-1),n.coolingPump.running=Math.max(0,n.coolingPump.running-1),optFeasible(l=solveSystem(e),t)&&l.totalPower<a-10&&(r={id:n.id,name:n.name,p:l.totalPower}),n.running++,n.primaryPump.running=o,n.coolingPump.running=i)}return r}function runSelfOptimization(x){if(!_optRunning)if(currentUser){let v=currentEvalTwb(),y=currentEvalDew();var e=document.getElementById("aiEvalTwb");e&&(e.textContent=v.toFixed(1));let w=shadowCapture(),b=solveSystem(v);b?(_optRunning=!0,setAiStatus("run","正在多参数联合寻优…"),setTimeout(()=>{try{var n=buildOptVars();n.forEach(e=>e.from=e.get());let e=coordinateDescent(n,v,y,4),t=null;var o,i=solveSystem(v);let a=tryStageCut(v,y,i.totalPower);a&&((o=SYSTEM.chillers.find(e=>e.id===a.id)).running--,o.primaryPump.running=Math.max(0,o.primaryPump.running-1),o.coolingPump.running=Math.max(0,o.coolingPump.running-1),t={id:o.id,name:o.name,to:o.running},coordinateDescent(buildOptVars(),v,y,2),e+=2);var l,s,d=solveSystem(v),c=[];for(l of n){var p,u,m=l.get(),g=l.from;Math.abs(m-g)<1e-6||(l.set(g),p=solveSystem(v),l.set(m),u=(p||d).totalPower-d.totalPower,c.push({key:l.key,rule:l.rule,label:l.label,unit:l.unit,prec:l.prec,from:g,to:m,saveKw:Math.max(0,u),status:"propose"}))}t&&(s=w.ch.find(e=>e.id===t.id).running,c.push({key:"stage_"+t.id,rule:"R07",label:"减1台"+t.name,unit:"台",prec:0,from:s,to:t.to,saveKw:Math.max(0,b.totalPower-d.totalPower-c.reduce((e,t)=>e+t.saveKw,0)),status:"propose"}));var h=optMetrics(b),f=optMetrics(d);let r={twb:v,dew:y,rounds:e,feasible:!0,before:h,after:f,totalSave:Math.max(0,h.P-f.P),actions:c,optimal:[],ts:nowTimeStr()};n.forEach(e=>{Math.abs(e.get()-e.from)<1e-6&&r.optimal.push(e.label+" @"+fmtOpt(e.from,e.prec)+e.unit)}),shadowRestore(w),_lastOpt=r,_optRunning=!1,renderSelfOpt(r),setAiStatus("opt","寻优完成 · 节能潜力 "+r.totalSave.toFixed(0)+"kW · 待采纳"),x&&toast("AI寻优完成，节能潜力约"+r.totalSave.toFixed(0)+"kW")}catch(e){_optRunning=!1,shadowRestore(w),setAiStatus("","寻优异常："+e.message),console.error(e)}},60)):(shadowRestore(w),x&&toast("当前无运行机组，无法寻优，请先设置运行台数"))}else toast("请先登录后再使用AI寻优")}function fmtOpt(e,t){return"number"==typeof e?e.toFixed(t||0):e}function renderSelfOpt(e){if(e){document.getElementById("aiSummary").style.display="grid",document.getElementById("aiGlobalBar").style.display="block",document.getElementById("aiFeedback").style.display="flex";var t=e=>document.getElementById(e),t=(t("aiBeforeP").textContent=e.before.P.toFixed(0),t("aiAfterP").textContent=e.after.P.toFixed(0),t("aiSaveP").textContent="-"+e.totalSave.toFixed(0),t("aiSaveRate").textContent=(0<e.before.P?e.totalSave/e.before.P*100:0).toFixed(1),t("aiCopUp").textContent="+"+((e.after.sysCop-e.before.sysCop)/Math.max(.01,e.before.sysCop)*100).toFixed(1)+"%",(e,t,a,r)=>"<div>"+e+" <b>"+t.toFixed(1)+"→"+a.toFixed(1)+r+"</b></div>"),t='<div class="ai-cmp" style="grid-template-columns:repeat(5,1fr)">'+t("冷凝℃",e.before.Tcond,e.after.Tcond,"")+t("冷却水供℃",e.before.cwsup,e.after.cwsup,"")+t("冷凝端差",e.before.cApp,e.after.cApp,"")+t("蒸发端差",e.before.eApp,e.after.eApp,"")+t("系统COP",e.before.sysCop,e.after.sysCop,"")+'</div><div class="ai-cmp" style="grid-template-columns:repeat(5,1fr);margin-top:6px">'+t("平均电流%",e.before.iPct,e.after.iPct,"")+t("冷机kW",e.before.chP,e.after.chP,"")+t("塔风机kW",e.before.towerP,e.after.towerP,"")+t("水泵kW",e.before.pumpP,e.after.pumpP,"")+"<div>负荷率 <b>"+(100*e.before.lr).toFixed(0)+"→"+(100*e.after.lr).toFixed(0)+"%</b></div></div>",a=e.actions.filter(e=>10<=e.saveKw),n=e.actions.filter(e=>e.saveKw<10);let r='<div style="font-size:12px;color:var(--text3);margin:4px 0 8px">评估工况：湿球'+e.twb.toFixed(1)+"℃ / 露点"+e.dew.toFixed(1)+"℃ · 迭代"+e.rounds+"轮收敛 · 全局协同(R10)，下列为联合最优组合：</div>"+t;a.forEach((e,t)=>{var a=EXPERT_RULES[e.rule];r+='<div class="ai-action" id="aiAct_'+t+'"><div class="ai-action-top"><span class="ai-rule-tag">'+e.rule+'</span><span class="ai-action-name">'+e.label+'</span><span class="ai-shift">'+fmtOpt(e.from,e.prec)+'<span class="arrow">→</span>'+fmtOpt(e.to,e.prec)+" "+e.unit+'</span><span class="ai-save">-'+e.saveKw.toFixed(1)+' kW</span></div><div class="ai-detail">'+a.principle+"<br><b>约束：</b>"+a.bound+'</div><div class="ai-btns"><button class="ai-btn adopt" id="aiAdopt_'+t+'" onclick="adoptAction('+t+')">采纳</button><button class="ai-btn ignore" onclick="ignoreAction('+t+')">忽略</button><span style="font-size:11px;color:var(--text3);align-self:center">'+a.basis+"</span></div></div>"}),n.forEach(e=>{r+='<div class="ai-action optimal"><div class="ai-action-top"><span class="ai-rule-tag" style="background:rgba(142,142,147,.14);color:var(--text3)">'+e.rule+'</span><span class="ai-action-name">'+e.label+"（当前 "+fmtOpt(e.from,e.prec)+e.unit+'）</span><span class="ai-save zero">已最优 &lt;3kW</span></div></div>'}),e.optimal.length&&(r+='<div style="font-size:11px;color:var(--text3);margin-top:4px">✓ 已在最优工作点：'+e.optimal.join("、")+"</div>"),document.getElementById("aiActions").innerHTML=r,refreshAiBiasText()}}let OPT_KEY_PARAMS={towerFan:["tower_fanFreq"],cwPump:["mid_cw_freq","hr_cw_freq","low_cw_freq"],priPump:["mid_pri_freq","hr_pri_freq","low_pri_freq"],secA:["shared_freq"],secB:["low_sec_freq"],mhChws:["mid_chws","hr_chws"],lowChws:["low_chws"]};function applyOptAction(r){r.key.startsWith("stage_")?applyParamChange(r.key.substring(6)+"_running",r.to):(OPT_KEY_PARAMS[r.key]||[]).forEach(e=>{let t=e.split("_")[0];var a=SYSTEM.chillers.find(e=>e.id===t);a&&e.endsWith("_freq")&&0===a.running||applyParamChange(e,r.to)})}function adoptAction(e){var t,a;_lastOpt&&(t=_lastOpt.actions[e])&&"propose"===t.status&&(canEdit(t.key.toLowerCase().includes("freq")?"freq":"params")?(applyOptAction(t),t.status="adopted",bumpRuleStat(t.rule,"adopt",t.saveKw),(a=document.getElementById("aiAdopt_"+e))&&(a.disabled=!0,a.textContent="✓ 已采纳"),document.getElementById("aiAct_"+e).style.borderLeftColor="var(--green)",persistOptOnce(),toast("已采纳并写入参数："+t.label),weatherData&&runAnalysis(),updateRealtimeDisplay()):alert("当前权限不足，无法采纳"))}function ignoreAction(e){var t;_lastOpt&&(t=_lastOpt.actions[e])&&"propose"===t.status&&(t.status="ignored",bumpRuleStat(t.rule,"reject",0),(t=document.getElementById("aiAct_"+e))&&(t.style.opacity=".45",t.querySelectorAll("button").forEach(e=>e.disabled=!0)),persistOptOnce())}function adoptAllActions(){var e;_lastOpt&&((e=_lastOpt.actions.filter(e=>"propose"===e.status&&10<=e.saveKw)).length?(e.forEach(e=>{applyOptAction(e),e.status="adopted",bumpRuleStat(e.rule,"adopt",e.saveKw);var e=_lastOpt.actions.indexOf(e),t=document.getElementById("aiAdopt_"+e),t=(t&&(t.disabled=!0,t.textContent="✓ 已采纳"),document.getElementById("aiAct_"+e));t&&(t.style.borderLeftColor="var(--green)")}),persistOptOnce(),renderParamPanel(),weatherData&&runAnalysis(),updateRealtimeDisplay(),toast("已全部采纳，共"+e.length+"项，理论节能"+e.reduce((e,t)=>e+t.saveKw,0).toFixed(0)+"kW")):toast("没有待采纳的推荐项"))}function bumpRuleStat(e,t,a){var r=getOptMemory();r.ruleStat[e]||(r.ruleStat[e]={adopt:0,reject:0,saveSum:0}),"adopt"===t?(r.ruleStat[e].adopt++,r.ruleStat[e].saveSum+=a||0):r.ruleStat[e].reject++,saveOptMemory(r)}let _optPersisted=!1;function persistOptOnce(){var e,t;!_optPersisted&&_lastOpt&&(_optPersisted=!0,e=getOptMemory(),t=_lastOpt,e.history.unshift({time:t.ts,twb:t.twb,dew:t.dew,beforeP:t.before.P,afterP:t.after.P,saveKw:t.totalSave,actionCount:t.actions.length,actualP:null,bias:null}),1e3<e.history.length&&(e.history.length=1e3),saveOptMemory(e),BK.online)&&BK.post("/api/opt/history",{twb:t.twb,dew:t.dew,beforeP:t.before.P,afterP:t.after.P,saveKw:t.totalSave,actionCount:t.actions.length,adopted:!0,actions:t.actions.map(e=>({rule:e.rule,saveKw:e.saveKw,label:e.label,from:e.from,to:e.to}))}).catch(()=>{})}function recordActualPower(){var e,t,a=parseFloat(document.getElementById("aiActualP").value);0<a&&_lastOpt?(e=getOptMemory(),t=(a-_lastOpt.after.P)/_lastOpt.after.P*100,e.biasArr.push(t),500<e.biasArr.length&&e.biasArr.shift(),e.history.length&&(e.history[0].actualP=a,e.history[0].bias=t),saveOptMemory(e),refreshAiBiasText(),toast("已回填，模型偏差 "+t.toFixed(1)+"%，已纳入自学习校准"),document.getElementById("aiActualP").value="",BK.online&&BK.post("/api/opt/actual",{actualP:a,bias:t}).catch(()=>{})):toast("请输入有效的实测总功率")}function refreshAiBiasText(){var e,t=getOptMemory(),a=document.getElementById("aiBiasText");a&&(t.biasArr.length?(e=t.biasArr.reduce((e,t)=>e+t,0)/t.biasArr.length,a.textContent="已回填"+t.biasArr.length+"次，模型平均偏差 "+e.toFixed(1)+"%"):a.textContent="暂无回填数据")}function exportAiPlan(){if(_lastOpt){var e=_lastOpt;let a="\ufeff参数,规则,当前值,推荐值,单位,节能kW,原理,约束\n";e.actions.forEach(e=>{var t=EXPERT_RULES[e.rule];a+=[e.label,e.rule,e.from,e.to,e.unit,e.saveKw.toFixed(1),t.principle,t.bound].map(e=>'"'+String(e).replace(/"/g,'""')+'"').join(",")+"\n"});var t=document.createElement("a");t.href=URL.createObjectURL(new Blob([a],{type:"text/csv"})),t.download="AI优化方案_湿球"+e.twb.toFixed(0)+"_"+nowTimeStr().replace(/[: ]/g,"-")+".csv",t.click()}else toast("请先运行AI寻优")}function toggleAiAuto(){_aiAuto=!_aiAuto,localStorage.setItem("hvacAiAuto",_aiAuto?"1":"0"),document.getElementById("aiAutoSwitch").classList.toggle("on",_aiAuto),toast(_aiAuto?"已开启：每次天气/工况更新后自动寻优（仅推荐，不自动下发）":"已关闭自动寻优")}function renderRuleLib(){var e=document.getElementById("aiRuleLib");e&&(e.innerHTML=Object.keys(EXPERT_RULES).map(e=>'<div class="ai-rule"><b>'+e+" · "+EXPERT_RULES[e].name+'</b><div class="p">'+EXPERT_RULES[e].principle+'</div><div class="p" style="color:var(--text3)">约束：'+EXPERT_RULES[e].bound+" ｜ 依据："+EXPERT_RULES[e].basis+"</div></div>").join(""))}let IMP_LIB={xlsx:"https://cdn.jsdelivr.net/npm/xlsx@0.18.5/dist/xlsx.full.min.js",mammoth:"https://cdn.jsdelivr.net/npm/mammoth@1.6.0/mammoth.browser.min.js",pdfjs:"https://cdn.jsdelivr.net/npm/pdfjs-dist@3.11.174/build/pdf.min.js",pdfworker:"https://cdn.jsdelivr.net/npm/pdfjs-dist@3.11.174/build/pdf.worker.min.js",jszip:"https://cdn.jsdelivr.net/npm/jszip@3.10.1/dist/jszip.min.js"},IMP_G={xlsx:"XLSX",mammoth:"mammoth",pdfjs:"pdfjsLib",jszip:"JSZip"},IMP_FIELD_META=[{k:"rt",label:"额定制冷量",unit:"RT",target:"rt",checked:!0},{k:"cop",label:"设计COP",unit:"",target:"copDesign",checked:!0},{k:"ratedCurrent",label:"额定电流(请核对)",unit:"A",target:"ratedCurrent",checked:!1},{k:"evapFlow",label:"蒸发器水流量",unit:"m³/h",target:"evapFlow",checked:!0},{k:"condFlow",label:"冷凝器水流量",unit:"m³/h",target:"condFlow",checked:!0},{k:"chws",label:"冷冻供水温度(请核对)",unit:"℃",target:"chws",checked:!1},{k:"chwr",label:"冷冻回水温度(请核对)",unit:"℃",target:"chwr",checked:!1}],_impLoading={};function impLoadLib(r){return new Promise((e,t)=>window[IMP_G[r]]?e():_impLoading[r]?_impLoading[r].then(e,t):(_impLoading[r]=new Promise((e,t)=>{var us=libMirrors(IMP_LIB[r]),i=0;(function nx(){if(i>=us.length)return t(new Error("解析组件加载失败，所有源均不可用，请确认联网后重试"));var u=us[i++],a=document.createElement("script");a.src=u;a.onload=()=>{if("pdfjs"===r&&window.pdfjsLib){try{window.pdfjsLib.GlobalWorkerOptions.workerSrc=u.replace(/pdf\.min\.js$/,"pdf.worker.min.js");}catch(z){window.pdfjsLib.GlobalWorkerOptions.workerSrc=IMP_LIB.pdfworker;}}e();},a.onerror=()=>{if(a.parentNode)a.parentNode.removeChild(a);nx();},document.head.appendChild(a);})();}),void _impLoading[r].then(e,t)))}function impAB(r){return new Promise((e,t)=>{let a=new FileReader;a.onload=()=>e(a.result),a.onerror=t,a.readAsArrayBuffer(r)})}function impText(r){return new Promise((e,t)=>{let a=new FileReader;a.onload=()=>e(a.result),a.onerror=t,a.readAsText(r)})}function impNum(e){return null!=e&&(e=parseFloat(String(e).replace(/[,，\s]/g,"")),isFinite(e))?e:NaN}function impDayKey(e){return e.getFullYear()+"-"+String(e.getMonth()+1).padStart(2,"0")+"-"+String(e.getDate()).padStart(2,"0")}function impNormDate(t){if(null!=t){if(t instanceof Date&&!isNaN(t))return impDayKey(t);t=String(t).trim();if(t){let e=t.match(/(\d{4})[-/.年](\d{1,2})[-/.月](\d{1,2})/);if(e)return e[1]+"-"+e[2].padStart(2,"0")+"-"+e[3].padStart(2,"0");if(e=t.match(/^(\d{1,2})[-/.月](\d{1,2})/))return(new Date).getFullYear()+"-"+e[1].padStart(2,"0")+"-"+e[2].padStart(2,"0");if(/^\d{5}(\.\d+)?$/.test(t)){t=new Date(Math.round(86400*(parseFloat(t)-25569)*1e3));if(!isNaN(t))return impDayKey(t)}}}return null}async function impParseExcel(e){await impLoadLib("xlsx");let t=XLSX.read(await impAB(e),{type:"array",cellDates:!0});return{kind:"excel",sheets:t.SheetNames.map(e=>({name:e,aoa:XLSX.utils.sheet_to_json(t.Sheets[e],{header:1,raw:!1,defval:""})})),text:""}}async function impParseDocx(e){return await impLoadLib("mammoth"),{kind:"docx",text:(await mammoth.extractRawText({arrayBuffer:await impAB(e)})).value||"",sheets:[]}}async function impParsePdf(e){await impLoadLib("pdfjs");var t=await pdfjsLib.getDocument({data:new Uint8Array(await impAB(e))}).promise;let a="";for(let e=1;e<=t.numPages;e++){var r=await(await t.getPage(e)).getTextContent();a+=r.items.map(e=>e.str).join(" ")+"\n"}return{kind:"pdf",text:a,sheets:[]}}async function impParsePptx(e){await impLoadLib("jszip");var t,a=await JSZip.loadAsync(await impAB(e));let r="";for(t of Object.keys(a.files).filter(e=>/^ppt\/slides\/slide\d+\.xml$/.test(e)).sort((e,t)=>+e.match(/slide(\d+)/)[1]-+t.match(/slide(\d+)/)[1])){var n=(await a.files[t].async("string")).match(/<a:t>[\s\S]*?<\/a:t>/g)||[];r+="— 第"+t.match(/slide(\d+)/)[1]+"页 —\n"+n.map(e=>e.replace(/<[^>]+>/g,"")).join(" ")+"\n"}return{kind:"pptx",text:r,sheets:[]}}function impDetectUnit(e,t){e=e+" "+(t||"").slice(0,800);return/低温/.test(e)?{id:"low",label:"低温机组"}:/热回收|热回/.test(e)?{id:"hr",label:"热回收机组"}:/中温/.test(e)?{id:"mid",label:"中温单冷机组"}:{id:"",label:"未识别（请手动指定）"}}function impExtractFlows(e){var t={};let a;for(var r=/(\d{3,5}(?:\.\d+)?)\s*(?:m³\/hr?|m3\/hr?|m³\/h|m3\/h|吨\/h|t\/h)/gi,n=[];a=r.exec(e);){var o=impNum(a[1]);100<=o&&n.push(o)}if(1<=n.length&&(t.evapFlow=Math.round(10*n[0])/10),2<=n.length&&(t.condFlow=Math.round(10*n[1])/10),void 0===t.evapFlow){for(var i=/(\d{2,4}(?:\.\d+)?)\s*(?:L\/s|升\/秒)/g,l=[];a=i.exec(e);){var s=impNum(a[1]);10<=s&&l.push(Math.round(3.6*s*10)/10)}1<=l.length&&(t.evapFlow=l[0]),2<=l.length&&(t.condFlow=l[1])}return t}function impExtractSpecs(e){var t={};let a;e=e||"",(a=e.match(/(\d{3,4}(?:\.\d+)?)\s*(?:RT|Rt|rt|USRT|冷吨)/))&&(t.rt=impNum(a[1])),void 0===t.rt&&(a=e.match(/(?:额定制冷量|指定制冷量|制冷量|制冷能力|Primary cooling capacity)[^\d]{0,14}(\d{3,5}(?:\.\d+)?)/))&&500<(r=impNum(a[1]))&&(t.rt=Math.round(r/3.517)),(a=e.match(/COP[）)]?\s*[:：=]?\s*([0-9]\.[0-9]{1,3})/i)||e.match(/(?:满负荷性能系数|性能系数|能效比)[^\d]{0,6}([0-9]\.[0-9]{1,3})/)||e.match(/([0-9]\.[0-9]{2,3})\s*(?:COP|性能系数)/))&&(t.cop=impNum(a[1])),void 0===t.cop&&(a=e.match(/([0-9]\.[0-9]{2,3})\s*kW\/ton/i))&&.1<(r=impNum(a[1]))&&r<2&&(t.cop=Math.round(3.517/r*100)/100),(a=e.match(/(?:额定电流|满载电流|额定工作电流|额定输入电流|工作电流|满负荷电流|最大电机电流)[^\d]{0,14}(\d{2,4}(?:\.\d+)?)/)||e.match(/(?:FLA|Full Load Amps?|Rated Load Amps?|Compressor motor RLA)[^\dA-Z]{0,12}(\d{2,4}(?:\.\d+)?)\s*A/i))&&(t.ratedCurrent=impNum(a[1]));var r=impExtractFlows(e);return void 0!==r.evapFlow&&(t.evapFlow=r.evapFlow),void 0!==r.condFlow&&(t.condFlow=r.condFlow),(a=e.match(/(?:冷冻水|冷水|蒸发器)?\s*(?:出水|供水)温度?[^\d]{0,6}(\d{1,2}(?:\.\d+)?)\s*[℃°]/))&&(t.chws=impNum(a[1])),(a=e.match(/(?:冷冻水|冷水)?\s*回水温度?[^\d]{0,6}(\d{1,2}(?:\.\d+)?)\s*[℃°]/))&&(t.chwr=impNum(a[1])),t}function impColIdx(e,a){return e.findIndex(e=>{let t=String(e).toLowerCase();return a.some(e=>t.includes(e.toLowerCase()))})}function impExtractDaily(e,t){let m=[],g=[];t=(t||"").match(/(\d{4})年(\d{1,2})月/);let h=t?+t[1]:(new Date).getFullYear(),f=t?+t[2]:null,a=(e.forEach(e=>{var o=e.aoa.filter(e=>e&&e.some(e=>""!==String(e).trim()));if(!(o.length<2)){let n=-1,t=[];for(let e=0;e<Math.min(8,o.length);e++){let a=[];if(o[e].forEach((e,t)=>{e=String(e).trim().match(/^(\d{1,2})日$/);e&&a.push({idx:t,day:+e[1]})}),3<=a.length){n=e,t=a;break}}if(0<=n){let a=o.find((e,t)=>t>n&&/冰机水系统|总用电|用电总量|总电耗|总能耗|合计/.test(String(e[0]||""))),r=(a=a||o[n+1],f||(new Date).getMonth()+1);void t.forEach(e=>{var t=impNum(a[e.idx]);0<t&&(e=h+"-"+String(r).padStart(2,"0")+"-"+String(e.day).padStart(2,"0"),m.push({date:e,actualKwh:Math.round(t),twb:null}))})}else{let t=-1,n=null;for(let e=0;e<Math.min(8,o.length);e++){var i=o[e].map(e=>String(e));if(3<=i.filter(e=>/^\d{1,2}月$/.test(e.trim())).length){t=e,n=i;break}}let a=-1,r=null;for(let e=0;e<Math.min(8,o.length);e++){var l=o[e].map(e=>String(e)),s=impColIdx(l,["日期","时间","date","day"]),d=impColIdx(l,["总用电量","总用电","用电总量","总电耗","总能耗","总电量","冰机水系统","日电量","日用电","电量","电耗","kwh","电能"]);if(0<=s&&0<=d){a=e,r={date:s,kwh:d,twb:impColIdx(l,["湿球","wet"])};break}}if(0<=a)for(let e=a+1;e<o.length;e++){var c=o[e],p=impNormDate(c[r.date]),u=impNum(c[r.kwh]);p&&0<u&&m.push({date:p,actualKwh:Math.round(u),twb:0<=r.twb?impNum(c[r.twb]):null})}else 0<=t&&o.forEach((r,e)=>{if(!(e<=t)){e=String(r[0]||"");if(/总|合计|冰机水系统/.test(e)){let a=[];n.forEach((e,t)=>{e=e.match(/^(\d{1,2})月$/);e&&0<(t=impNum(r[t]))&&a.push({month:e[1]+"月",kwh:Math.round(t)})}),a.length&&g.push({item:e.trim(),vals:a})}}})}}}),{});return m.forEach(e=>a[e.date]=e),{daily:Object.values(a).sort((e,t)=>e.date<t.date?-1:1),monthly:g}}function impColFind(e,a){return e.findIndex(e=>{let t=String(e).toLowerCase();return a.some(e=>t.includes(e.toLowerCase()))})}function impExtractWeather(e){let c={date:["日期","时间","date","day","time"],db:["干球","外气","环境温度","大气温度","室外温度","干球温度","dry"],twb:["湿球","wet","wb"],rh:["相对湿度","湿度","rh","humid"],dp:["露点","dew"]},p=[],a=(e.forEach(e=>{var o=e.aoa.filter(e=>e&&e.some(e=>""!==String(e).trim()));if(!(o.length<2)){let t=-1,n=null;for(let e=0;e<Math.min(10,o.length);e++){var a=o[e].map(e=>String(e)),r=impColFind(a,c.date),i=impColFind(a,c.db),l=impColFind(a,c.twb),s=impColFind(a,c.rh),a=impColFind(a,c.dp);if(0<=r&&(0<=i||0<=l||0<=s||0<=a)){t=e,n={date:r,db:i,twb:l,rh:s,dp:a};break}}if(t<0)for(let e=0;e<Math.min(10,o.length);e++)if(impNormDate(o[e][0])){let a=[],r=[];if(o[e].forEach((e,t)=>{0===t||(e=impNum(e),isNaN(e))||(-30<=e&&e<=50&&a.push(t),0<=e&&e<=100&&Math.abs(e-Math.round(e))<1e-6&&r.push(t))}),1<=a.length){t=e,n={date:0,db:a[0],twb:void 0!==a[1]?a[1]:-1,rh:void 0!==r[0]?r[0]:-1,dp:void 0!==a[2]?a[2]:-1};break}}if(!(t<0)&&n)for(let e=t+1;e<o.length;e++){let t=o[e];var d=impNormDate(t[n.date]);d&&(d={date:d,db:(d=e=>0<=n[e]&&n[e]<t.length?impNum(t[n[e]]):NaN)("db"),twb:d("twb"),rh:d("rh"),dp:d("dp")},!isNaN(d.twb)||isNaN(d.db)||isNaN(d.rh)||(d.twb=calcWetBulb(d.db,d.rh)),isNaN(d.db)&&isNaN(d.twb)&&isNaN(d.rh)||p.push(d))}}}),{});return p.forEach(e=>{var t=a[e.date];t&&(!isNaN(t.twb)||isNaN(e.twb))||(a[e.date]=e)}),Object.values(a).sort((e,t)=>e.date<t.date?-1:1)}let _impState={specs:[],daily:[],monthly:[],texts:[],weather:[],raw:[],aiResult:null},_impExcelSheets=[];async function handleImportFiles(e){e=Array.from(e||[]);if(e.length){var a=document.getElementById("importStatus");_impState={specs:[],daily:[],monthly:[],texts:[],weather:[],raw:[],aiResult:null};_impExcelSheets=[];for(let t of e)try{a.innerHTML="⏳ 正在解析 <b>"+t.name+"</b> …";var r=(t.name.split(".").pop()||"").toLowerCase();let e;if(["xlsx","xls","csv"].includes(r)){var n=impExtractDaily((e=await impParseExcel(t)).sheets,t.name),o=(_impState.daily=_impState.daily.concat(n.daily),_impState.monthly=_impState.monthly.concat(n.monthly),impExtractWeather(e.sheets)),i=(_impState.weather=_impState.weather.concat(o),e.sheets.forEach(e=>_impState.raw.push({file:t.name,sheet:e.name,rows:e.aoa.filter(e=>e&&e.some(e=>""!==String(e).trim())).length,cols:Math.max(0,...e.aoa.map(e=>e?e.length:0)),head:(e.aoa.find(e=>e&&e.some(e=>""!==String(e).trim()))||[]).map(e=>String(e)).slice(0,12)})),e.sheets.map(e=>e.aoa.map(e=>e.join(" ")).join("\n")).join("\n")),l=impExtractSpecs(i);Object.keys(l).length&&_impState.specs.push({file:t.name,unit:impDetectUnit(t.name,i),fields:l});e.sheets.forEach(function(sh){_impExcelSheets.push({file:t.name,sheet:sh});});}else if("docx"===r){e=await impParseDocx(t),_impState.texts.push({file:t.name,text:e.text});var s=impExtractSpecs(e.text);Object.keys(s).length&&_impState.specs.push({file:t.name,unit:impDetectUnit(t.name,e.text),fields:s})}else{if("doc"===r)throw new Error(".doc 旧二进制格式不支持，请用 Word 另存为 .docx 后导入");if("pdf"===r){e=await impParsePdf(t),_impState.texts.push({file:t.name,text:e.text});var d=impExtractSpecs(e.text);Object.keys(d).length&&_impState.specs.push({file:t.name,unit:impDetectUnit(t.name,e.text),fields:d})}else if("pptx"===r){e=await impParsePptx(t),_impState.texts.push({file:t.name,text:e.text});var c=impExtractSpecs(e.text);Object.keys(c).length&&_impState.specs.push({file:t.name,unit:impDetectUnit(t.name,e.text),fields:c})}else{if("ppt"===r)throw new Error(".ppt 旧二进制格式不支持，请另存为 .pptx 后导入");if("txt"!==r)throw new Error("不支持的文件类型 ."+r);var p=await impText(t),u=(_impState.texts.push({file:t.name,text:p}),impExtractSpecs(p));Object.keys(u).length&&_impState.specs.push({file:t.name,unit:impDetectUnit(t.name,p),fields:u})}}}catch(e){_impState.texts.push({file:t.name,text:"",error:e.message||String(e)})}let t={};_impState.daily.forEach(e=>t[e.date]=e),_impState.daily=Object.values(t).sort((e,t)=>e.date<t.date?-1:1),a.innerHTML="✅ 解析完成："+e.length+" 个文件 ｜ 额定参数 <b>"+_impState.specs.length+"</b> 组、逐日电量 <b>"+_impState.daily.length+"</b> 天、外气/气象 <b>"+_impState.weather.length+"</b> 天、月度 <b>"+_impState.monthly.length+"</b> 项、文本 <b>"+_impState.texts.length+"</b> 份",renderImportResult();e=document.getElementById("importFiles");e&&(e.value="")}}function impCurVal(t,e){var a=SYSTEM.chillers.find(e=>e.id===t);return a?"evapFlow"===e?a.primaryPump.designFlow:"condFlow"===e?a.coolingPump.designFlow:void 0!==a[e]?a[e]:"—":"—"}function impCurCfg(){return{tower:cfgNum("cfgTower"),mid:cfgNum("cfgMid"),hr:cfgNum("cfgHr"),low:cfgNum("cfgLow"),midPri:cfgNum("cfgMidPri"),midCw:cfgNum("cfgMidCw"),hrPri:cfgNum("cfgHrPri"),hrCw:cfgNum("cfgHrCw"),hw:cfgNum("cfgHw"),lowPri:cfgNum("cfgLowPri"),lowCw:cfgNum("cfgLowCw"),lowSec:cfgNum("cfgLowSec"),shared:cfgNum("cfgShared")}}function renderImportResult(){var e=document.getElementById("importResult");if(e){let n="";if(_impExcelSheets&&_impExcelSheets.length){n+='<div style="margin-top:4px;border:1.5px solid var(--blue);border-radius:12px;padding:12px;background:linear-gradient(180deg,rgba(0,122,255,.07),transparent)"><div style="display:flex;align-items:center;gap:10px;flex-wrap:wrap"><button class="btn" style="background:var(--blue);color:#fff" onclick="aiRecognizeImports()">🤖 AI 识别并直接导入下方实测对比表</button><span style="font-size:12px;color:var(--text2);flex:1;min-width:220px">任意版式（横向日期 / 多级表头 / 无合计行）都能识别；识别出的逐日电量<b>直接进入下方“实测电量录入与预测对比”</b>，不单独生成分析栏。</span></div><div id="aiRecognizeBox" style="margin-top:8px"></div></div>';}if(_impState.specs.length&&(n+='<div style="margin-top:12px;border:1px solid var(--separator);border-radius:12px;padding:12px;background:var(--bg2)"><div style="font-weight:700;font-size:13px;margin-bottom:8px">⚙️ 识别到的机组额定参数（核对后勾选应用）</div>',_impState.specs.forEach((a,r)=>{n=n+('<div style="border:1px solid var(--separator);border-radius:10px;padding:10px;margin-bottom:8px"><div style="display:flex;align-items:center;gap:8px;flex-wrap:wrap;margin-bottom:6px"><span style="font-size:12px;font-weight:600">📄 '+a.file+'</span><span style="font-size:11px;color:var(--text3)">归属机型→</span><select id="impUnit_'+r+'" style="padding:4px 8px;border-radius:8px;border:1px solid var(--separator);background:var(--card);color:var(--text);font-size:12px"><option value="">不导入</option><option value="mid"'+("mid"===a.unit.id?" selected":"")+'>中温单冷机组</option><option value="hr"'+("hr"===a.unit.id?" selected":"")+'>热回收机组</option><option value="low"'+("low"===a.unit.id?" selected":""))+'>低温机组</option></select></div><table style="width:100%;font-size:12px;border-collapse:collapse"><tr style="color:var(--text3)"><td style="padding:3px 6px">参数</td><td>文件识别值</td><td>当前平台值</td><td>应用</td></tr>',IMP_FIELD_META.forEach(e=>{var t;void 0!==a.fields[e.k]&&(t=a.unit.id,n+='<tr><td style="padding:3px 6px">'+e.label+"</td><td><b>"+a.fields[e.k]+" "+e.unit+'</b></td><td style="color:var(--text3)">'+impCurVal(t,e.target)+" "+e.unit+'</td><td><input type="checkbox" id="impCb_'+r+"_"+e.k+'"'+(e.checked?" checked":"")+"></td></tr>")}),n+="</table></div>"}),n+='<button class="btn" style="background:var(--blue);color:#fff" onclick="applyImportedSpecs()">✓ 应用勾选参数到设备配置（管理员）</button></div>'),_impState.daily.length&&(t=_impState.daily,n=n+('<div style="margin-top:12px;border:1px solid var(--separator);border-radius:12px;padding:12px;background:var(--bg2)"><div style="font-weight:700;font-size:13px;margin-bottom:6px">📊 识别到逐日电量 '+t.length+" 天（"+t[0].date+" ~ "+t[t.length-1].date)+'）</div><div style="max-height:200px;overflow:auto;margin-bottom:8px"><table style="width:100%;font-size:11.5px;border-collapse:collapse"><tr style="color:var(--text3);position:sticky;top:0;background:var(--bg2)"><td style="padding:3px 6px">日期</td><td>实际电量kWh</td><td>湿球℃</td></tr>',t.slice(0,60).forEach(e=>{n+='<tr><td style="padding:2px 6px">'+e.date+"</td><td>"+e.actualKwh.toLocaleString()+"</td><td>"+(null==e.twb||isNaN(e.twb)?"—":Number(e.twb).toFixed(1))+"</td></tr>"}),n=(n+="</table>"+(60<t.length?'<div style="font-size:11px;color:var(--text3);padding:4px 6px">仅预览前60天，导入将包含全部 '+t.length+" 天</div>":"")+"</div>")+'<button class="btn" style="background:var(--green);color:#fff" onclick="importDailyRecords()">⬇ 导入全部 '+t.length+" 天到实测校准库并自校准（管理员）</button></div>"),_impState.weather.length){let e=_impState.weather,t=t=>e.filter(e=>null!=e[t]&&!isNaN(e[t])).length;n=n+('<div style="margin-top:12px;border:1px solid var(--separator);border-radius:12px;padding:12px;background:var(--bg2)"><div style="font-weight:700;font-size:13px;margin-bottom:6px">🌤 识别到外气/气象清单 '+e.length+" 天（"+e[0].date+" ~ "+e[e.length-1].date+"）｜干球"+t("db")+"天、湿球"+t("twb")+"天、湿度"+t("rh")+"天、露点"+t("dp")+"天，缺湿球已按干球+湿度自动补算</div>")+'<div style="max-height:200px;overflow:auto;margin-bottom:8px"><table style="width:100%;font-size:11.5px;border-collapse:collapse"><tr style="color:var(--text3)"><td style="padding:3px 6px">日期</td><td>干球℃</td><td>湿球℃</td><td>湿度%</td><td>露点℃</td></tr>',e.slice(0,60).forEach(e=>{n+='<tr><td style="padding:2px 6px">'+e.date+"</td><td>"+(isNaN(e.db)?"—":e.db.toFixed(1))+"</td><td><b>"+(isNaN(e.twb)?"—":e.twb.toFixed(1))+"</b></td><td>"+(isNaN(e.rh)?"—":Math.round(e.rh))+"</td><td>"+(isNaN(e.dp)?"—":e.dp.toFixed(1))+"</td></tr>"}),n=(n+="</table>"+(60<e.length?'<div style="font-size:11px;color:var(--text3);padding:4px 6px">仅预览前60天，导入包含全部 '+e.length+" 天</div>":"")+"</div>")+('<button class="btn" style="background:#5AC8FA;color:#fff" onclick="importWeatherArchive()">⬇ 导入气象库 '+e.length+" 天（按日期归档湿球，录入电量自动匹配·离线可用·管理员）</button></div>")}_impState.monthly.length&&(n+='<div style="margin-top:12px;border:1px solid var(--separator);border-radius:12px;padding:12px;background:var(--bg2)"><div style="font-weight:700;font-size:13px;margin-bottom:6px">🗓 识别到月度汇总表（仅供参考，不做逐日校准）</div>',_impState.monthly.forEach(e=>{n+='<div style="font-size:12px;margin:3px 0"><b>'+e.item+"</b>："+e.vals.map(e=>e.month+" "+e.kwh.toLocaleString()).join("　")+"</div>"}),n+="</div>");var t=_impState.texts.filter(e=>e.error||e.text&&e.text.trim());t.length&&(n+='<div style="margin-top:12px;border:1px solid var(--separator);border-radius:12px;padding:12px;background:var(--bg2)"><div style="font-weight:700;font-size:13px;margin-bottom:6px">📄 文档文本与关键信息</div>',t.forEach(e=>{var t;e.error?n+='<details style="margin:4px 0;color:var(--red);font-size:12px"><summary>⚠️ '+e.file+"（解析失败）</summary>"+e.error+"</details>":(t=e.text.replace(/\s+\n/g,"\n").trim(),n+='<details style="margin:4px 0;font-size:12px"><summary>📝 '+e.file+"（"+t.length+' 字，点击展开）</summary><pre style="white-space:pre-wrap;max-height:300px;overflow:auto;background:var(--bg);padding:8px;border-radius:8px;font-size:11.5px;font-family:inherit">'+t.slice(0,6e3).replace(/</g,"&lt;")+"</pre></details>")}),n+="</div>"),n||(n='<div style="margin-top:12px;border:1px solid var(--separator);border-radius:12px;padding:12px;background:var(--bg2);font-size:12.5px;line-height:1.8">',n+='<div style="font-weight:700;margin-bottom:6px;color:var(--orange)">⚠️ 未匹配到标准列，但已读取文件结构（任何文件都会给出结果，不会空）：</div>',_impState.raw.length&&_impState.raw.forEach(e=>{n+="<div>📄 <b>"+e.file+" / "+e.sheet+"</b>："+e.rows+" 行 × "+e.cols+" 列；首行字段："+(e.head||[]).map(e=>String(e).slice(0,10)).join(" | ")+"</div>"}),_impState.texts.filter(e=>e.error).length&&(n+='<div style="color:var(--red)">有文件解析失败，详见下方文本区。</div>'),n+='<div style="margin-top:6px;color:var(--text3)">自动识别三类表：①<b>能耗表</b>（表头含“日期/总电量”，或横向“1日…31日”）；②<b>外气清单</b>（表头含“日期”+干球/湿球/湿度/露点任一，缺湿球按干球+湿度自动算）；③<b>机组报告</b>PDF/Word（提取制冷量/COP/电流/流量）。列名不同会按数值规律推断，仍失败可把首行改成上述名称再导；TXT/Word/PDF/PPT 正文在下方“文档文本”展开。</div></div>');e.innerHTML=n;}}function applyImportedSpecs(){if(currentUser&&"admin"===currentUser.role){let o=0;_impState.specs.forEach((r,n)=>{var e=document.getElementById("impUnit_"+n);let t=e?e.value:"";if(t){let a=SYSTEM.chillers.find(e=>e.id===t);a&&IMP_FIELD_META.forEach(e=>{var t=document.getElementById("impCb_"+n+"_"+e.k);t&&t.checked&&void 0!==r.fields[e.k]&&(t=r.fields[e.k],"evapFlow"===e.target?a.primaryPump.designFlow=t:"condFlow"===e.target?a.coolingPump.designFlow=t:a[e.target]=t,o++)})}}),o?(renderParamPanel(),autoSaveParams(),weatherData&&runAnalysis(),addLog("import","导入应用","文件额定参数应用到设备配置，共 "+o+" 项"),toast("已应用 "+o+" 项额定参数，全链路已自动重算")):alert("没有勾选任何可应用的参数，请先勾选")}else alert("应用设备参数仅管理员可操作（在登录卡片连续点 Logo 5 次输入口令）")}function importWeatherArchive(){if(currentUser&&"admin"===currentUser.role)if(_impState.weather.length){let a=getWArch(),r=0;_impState.weather.forEach(e=>{var t;e.date&&(t=a[e.date]||{},a[e.date]={db:(isNaN(e.db)?t:e).db,rh:(isNaN(e.rh)?t:e).rh,twb:isNaN(e.twb)?t.twb:Number(e.twb.toFixed(2)),dp:(isNaN(e.dp)?t:e).dp,ts:nowTimeStr()},r++)}),_lsSet(WARCH_KEY,a);var e=getActual();let t=0;e.forEach(e=>{null!=e.twb&&""!==e.twb||!a[e.date]||null==a[e.date].twb||(e.twb=a[e.date].twb,e.twbSrc="导入外气清单匹配",t++)}),_lsSet(ACTUAL_KEY,e),fitCalibration(!0),weatherData&&runAnalysis(),renderActualPanel(),addLog("import","导入气象","归档"+r+"天外气数据，匹配"+t+"条实测湿球"),toast("已归档"+r+"天外气数据"+(t?"，并自动匹配"+t+"条实测记录湿球":"")+"，后续录入电量将自动带出湿球")}else alert("未识别到外气/气象数据");else alert("导入气象库仅管理员可操作（连点登录卡片 Logo 5次输入口令）")}function importDailyRecords(){if(currentUser&&"admin"===currentUser.role)if(_impState.daily.length){let r=getActual(),n=impCurCfg(),o=0;_impState.daily.forEach(t=>{var e={date:t.date,actualKwh:t.actualKwh,twb:null==t.twb||isNaN(t.twb)?null:Number(t.twb),note:"文件导入｜"+(typeof cfgFullText==='function'?cfgFullText():""),cfg:n,ts:nowTimeStr()},a=r.findIndex(e=>e.date===t.date);0<=a?r[a]=e:r.push(e),o++}),r.sort((e,t)=>e.date<t.date?1:-1),_lsSet(ACTUAL_KEY,r),fitCalibration(!0),weatherData&&runAnalysis(),renderActualPanel(),addLog("import","导入实测","批量导入 "+o+" 天逐日电量并自校准"),toast("已导入 "+o+" 条逐日实测数据并完成自校准"),r.some(e=>null==recordTwb(e))&&setTimeout(()=>backfillActualTwb(),400)}else alert("未识别到逐日电量数据");else alert("导入实测数据仅管理员可操作")}/* ===== AI 智能识别任意版式表格 ===== */
function aiSheetTsv(sheet){
  var maxR=160,maxC=48,out=[];
  var aoa=(sheet.aoa||[]).filter(function(r){return r&&r.some(function(v){return String(v==null?'':v).trim()!=='';});});
  for(var r=0;r<Math.min(maxR,aoa.length);r++){
    var row=aoa[r]||[],cells=[];
    for(var c=0;c<Math.min(maxC,row.length);c++){var v=row[c]==null?'':String(row[c]);cells.push(v.replace(/\t/g,' ').replace(/\r?\n/g,' ').trim());}
    out.push(cells.join('\t'));
  }
  return out.join('\n');
}
function aiExtractJson(txt){
  txt=String(txt==null?'':txt).trim();
  txt=txt.replace(/^```(?:json)?\s*/i,'').replace(/\s*```$/,'').trim();
  var s=txt.indexOf('{');
  if(s<0)throw new Error('AI 未返回可识别的 JSON 结构');
  var z=txt.lastIndexOf('}');
  var body=(z>s)?txt.slice(s,z+1):txt.slice(s);   // 无任何 }（被截断）也取到末尾，交给补全
  var clean=body.replace(/,\s*([}\]])/g,'$1');           // 去尾随逗号
  var cands=[clean,aiRepairJson(clean,false),aiRepairJson(clean,true)];
  var lastErr=null;
  for(var k=0;k<cands.length;k++){try{return JSON.parse(cands[k]);}catch(e){lastErr=e;}}
  throw new Error('AI 返回内容不是合法 JSON（可能被截断）：'+(lastErr?lastErr.message:'解析失败'));
}
function aiRepairJson(s,dropTail){
  if(dropTail){s=s.replace(/\s*(?:"[^"]*"|true|false|null|-?\d+(?:\.\d+)?)\s*$/,'');s=s.replace(/,\s*$/,'');}
  var stack=[],inStr=false,esc=false,ch,i;
  for(i=0;i<s.length;i++){ch=s[i];
    if(inStr){if(esc)esc=false;else if(ch==='\\')esc=true;else if(ch==='"')inStr=false;continue;}
    if(ch==='"')inStr=true;else if(ch==='{'||ch==='[')stack.push(ch);else if(ch==='}'||ch===']'){if(stack.length)stack.pop();}
  }
  if(inStr)s+='"';
  s=s.replace(/[,:]\s*$/,'');
  stack=[];inStr=false;esc=false;
  for(i=0;i<s.length;i++){ch=s[i];
    if(inStr){if(esc)esc=false;else if(ch==='\\')esc=true;else if(ch==='"')inStr=false;continue;}
    if(ch==='"')inStr=true;else if(ch==='{'||ch==='[')stack.push(ch);else if(ch==='}'||ch===']'){if(stack.length)stack.pop();}
  }
  while(stack.length){var o=stack.pop();s+=(o==='{'?'}':']');}
  return s;
}
async function aiRecognizeSheet(file,sheet){
  var c=aiCfg();
  var sys='你是资深能源数据工程师，擅长解析任意版式的建筑/工厂能耗 Excel：横向日期、纵向部门、多级表头、合并单元格都能正确理解。\n请理解下面表格并抽取数据，只输出一个 JSON 对象（已启用 JSON 模式），结构尽量紧凑：\n{\n "kind":"energy|weather|mixed|spec|unknown",\n "year":2026,"month":9,\n "daily":[ ["MM-DD",当日总电量,{"分项":电量}] ],\n "weather":[ ["MM-DD",干球,湿球,相对湿度,露点] ],\n "summary":"一句话说明表的口径"\n}\n严格规则：\n1) 所有数字一律纯数字，禁止千分位逗号、单位或文字；没有就填 null；不要尾随逗号。\n2) 日期按表头（如“9月-1日”“1日”）补全，MM-DD 月、日各两位；年份取 year，不确定用当前年。\n3) daily 当日总电量优先取“合计/总计/总用电/动力照明总柜/总表”行；无合计行则对该日所有用电/耗电部门求和，排除水量、面积、金额、台数等非电量行（如“冷却塔补水”是水量，不计入）。\n4) daily 第3项 breakdown 可选，最多保留4个最主要分项（冷机/冷却塔/水泵/MAU/照明），数值必须来自表格；无法可靠拆分就给 null，不要硬凑。\n5) weather 顺序固定为 [干球,湿球,相对湿度,露点]，缺项填 null。\n6) 只使用表格中真实出现的数字，严禁编造。';
  var usr='工作表名：'+sheet.name+'（来自文件 '+file+'）\n下面表格以制表符分隔列、换行分隔行，空白即空单元格'+(((sheet.aoa||[]).filter(function(r){return r&&r.some(function(v){return String(v==null?'':v).trim()!=='';});}).length>160)?'（仅前160行）':'')+'：\n'+aiSheetTsv(sheet);
  var txt=await aiChatStream(c,[{role:'system',content:sys},{role:'user',content:usr}],{maxTokens:8000,jsonMode:true});
  return aiNormalizeSheet(aiExtractJson(txt));
}
function aiMmdd(y,mmdd){
  if(mmdd==null)return null;
  var m=String(mmdd).trim().match(/^(\d{1,2})[-/.](\d{1,2})$/);
  return m?(y+'-'+('0'+m[1]).slice(-2)+'-'+('0'+m[2]).slice(-2)):null;
}
function aiNum(v){
  if(v==null||v===''||typeof v==='boolean')return null;
  var n=+String(v).replace(/[,，\s]/g,'');
  return isFinite(n)?n:null;
}
function aiNormalizeSheet(j){
  var y=j.year||new Date().getFullYear(),daily=[],weather=[];
  function dateOf(x){return (x&&/^\d{4}-\d{2}-\d{2}$/.test(x))?x:aiMmdd(y,x);}
  (j.daily||[]).forEach(function(d){
    var date,total,bd=null;
    if(Array.isArray(d)){date=dateOf(d[0]);total=aiNum(d[1]);bd=d[2];}
    else if(d&&typeof d==='object'){date=dateOf(d.date);total=aiNum(d.totalKwh);bd=d.breakdown;}
    if(date&&total!=null){var o={date:date,totalKwh:total};
      if(bd&&typeof bd==='object'){var nb={};Object.keys(bd).forEach(function(k){var n=aiNum(bd[k]);if(n!=null)nb[k]=n;});if(Object.keys(nb).length)o.breakdown=nb;}
      daily.push(o);}
  });
  (j.weather||[]).forEach(function(w){
    var date,o=null;
    if(Array.isArray(w)){date=dateOf(w[0]);o={dry:aiNum(w[1]),wet:aiNum(w[2]),rh:aiNum(w[3]),dew:aiNum(w[4])};}
    else if(w&&typeof w==='object'){date=dateOf(w.date);o={dry:aiNum(w.dry),wet:aiNum(w.wet),rh:aiNum(w.rh),dew:aiNum(w.dew)};}
    if(date&&o)weather.push(Object.assign({date:date},o));
  });
  return {kind:j.kind||'unknown',summary:j.summary||'',daily:daily,weather:weather};
}
async function aiRecognizeImports(){
  if(!aiReady()){alert('尚未配置可用的 AI 接口（API Key）。请先在「AI 节能诊断」页或 AI 设置中填写服务商 / 接口地址 / 模型 / API Key，保存后再用 AI 识别。');return;}
  if(!_impExcelSheets.length){toast('请先导入 Excel/CSV 文件');return;}
  var box=document.getElementById('aiRecognizeBox');if(!box)return;
  box.innerHTML='<div style="padding:10px;color:var(--blue)">⏳ AI 正在理解 '+_impExcelSheets.length+' 个工作表并抽取数据，识别后将<b>直接导入下方“实测电量录入与预测对比”</b>，通常需 10~40 秒，请勿重复点击…</div>';
  var merged={daily:{},weather:{},summaries:[]};
  for(var i=0;i<_impExcelSheets.length;i++){
    var it=_impExcelSheets[i];
    try{
      var j=await aiRecognizeSheet(it.file,it.sheet);
      if(j.summary)merged.summaries.push(j.summary);
      (j.daily||[]).forEach(function(d){if(d&&d.date&&null!=d.totalKwh&&isFinite(d.totalKwh)){var ex=merged.daily[d.date];if(!ex){merged.daily[d.date]=d;}else{if(!ex.totalKwh&&d.totalKwh)merged.daily[d.date]=d;else if(d.breakdown)ex.breakdown=Object.assign({},ex.breakdown||{},d.breakdown);}}});
      (j.weather||[]).forEach(function(w){if(w&&w.date)merged.weather[w.date]=w;});
    }catch(e){box.innerHTML='<div style="padding:10px;color:var(--red)">❌ “'+it.file+' / '+it.sheet.name+'” AI 识别失败：'+(e.message||e)+'<br>可检查 API Key / 额度 / 网络后重试。</div>';return;}
  }
  var daily=Object.keys(merged.daily).sort().map(function(k){return merged.daily[k];});
  var weather=Object.keys(merged.weather).sort().map(function(k){return merged.weather[k];});
  if(!daily.length&&!weather.length){box.innerHTML='<div style="padding:10px;color:var(--orange)">AI 已理解表格，但未抽取到可导入的逐日电量 / 气象数据。</div>';return;}
  var nw=0,nd=0;
  if(weather.length)nw=aiCommitWeather(weather);
  if(daily.length)nd=aiCommitDaily(daily,weather);
  var msg='✓ 已识别并直接导入下方实测对比表：电量 '+nd+' 天'+(nw?'、气象 '+nw+' 天':'');
  box.innerHTML='<div style="padding:10px;color:var(--green)">'+msg+'。请在下方“实测电量录入与预测对比”查看。</div>';
  toast(msg);
}
function aiCommitDaily(daily,weather){
  if(!(currentUser&&('admin'===currentUser.role||canEdit('params')))){alert('导入实测数据仅管理员 / 可编辑参数用户可操作');return 0;}
  var recs=getActual(),cfg=impCurCfg(),wmap=getWArch(),n=0;
  daily.forEach(function(d){
    var kwh=Math.round(+d.totalKwh);if(!isFinite(kwh))return;
    var wm=(weather||[]).filter(function(x){return x.date===d.date;})[0];
    var twb=null;if(wm&&null!=wm.wet&&isFinite(wm.wet))twb=+wm.wet;
    if(twb==null){var wa=wmap[d.date];if(wa&&null!=wa.twb)twb=wa.twb;}
    var bd=d.breakdown?Object.keys(d.breakdown).filter(function(k){return d.breakdown[k]&&isFinite(d.breakdown[k]);}).map(function(k){return k+' '+Math.round(+d.breakdown[k]);}).slice(0,8).join('、'):'';
    var note='AI识别｜'+(typeof cfgFullText==='function'?cfgFullText():'')+(bd?'｜分项：'+bd:'');
    var idx=recs.findIndex(function(x){return x.date===d.date;});
    if(idx>=0){recs[idx].actualKwh=kwh;recs[idx].note=note;recs[idx].cfg=cfg;if(twb!=null)recs[idx].twb=twb;}else recs.push({date:d.date,actualKwh:kwh,twb:twb,note:note,cfg:cfg,ts:nowTimeStr()});
    n++;
  });
  recs.sort(function(a,b){return a.date<b.date?1:-1;});
  _lsSet(ACTUAL_KEY,recs);
  fitCalibration(!0);if(weatherData)runAnalysis();renderActualPanel();
  addLog('import','AI导入实测','AI 识别并直接导入 '+n+' 天逐日电量到实测对比表');
  if(recs.some(function(e){return recordTwb(e)==null;}))setTimeout(function(){backfillActualTwb();},400);
  return n;
}
function aiCommitWeather(weather){
  if(!(currentUser&&('admin'===currentUser.role||canEdit('params')))){alert('导入气象仅管理员 / 可编辑参数用户可操作');return 0;}
  var a=getWArch(),n=0;
  weather.forEach(function(w){
    if(!w.date)return;
    var t=a[w.date]||{};
    var db=(null!=w.dry&&isFinite(w.dry))?+w.dry:t.db;
    var rh=(null!=w.rh&&isFinite(w.rh))?+w.rh:t.rh;
    var twb=(null!=w.wet&&isFinite(w.wet))?+w.wet:t.twb;
    var dp=(null!=w.dew&&isFinite(w.dew))?+w.dew:t.dp;
    if(twb==null&&db!=null&&rh!=null)twb=calcWetBulb(db,rh);
    a[w.date]={db:db,rh:rh,twb:(twb!=null?Number(+twb.toFixed(2)):twb),dp:dp,ts:nowTimeStr()};n++;
  });
  _lsSet(WARCH_KEY,a);
  var e=getActual(),m=0;
  e.forEach(function(x){if((x.twb==null||x.twb==='')&&a[x.date]&&a[x.date].twb!=null){x.twb=a[x.date].twb;x.twbSrc='AI识别气象匹配';m++;}});
  _lsSet(ACTUAL_KEY,e);
  fitCalibration(!0);if(weatherData)runAnalysis();renderActualPanel();
  addLog('import','AI导入气象','AI 识别归档 '+n+' 天外气，匹配 '+m+' 条实测');
  return n;
}
function initImport(){let t=document.getElementById("importDrop");if(t&&!t.dataset.inited){t.dataset.inited="1";let e=document.getElementById("importFiles");t.addEventListener("click",()=>e.click()),["dragenter","dragover"].forEach(e=>t.addEventListener(e,e=>{e.preventDefault(),t.style.borderColor="var(--blue)",t.style.background="var(--bg)"})),["dragleave","drop"].forEach(e=>t.addEventListener(e,e=>{e.preventDefault(),t.style.borderColor="var(--separator)",t.style.background="var(--bg2)"})),t.addEventListener("drop",e=>{e.dataTransfer&&e.dataTransfer.files&&e.dataTransfer.files.length&&handleImportFiles(e.dataTransfer.files)})}}let _techList=[],TECH_CACHE_KEY="hvacTechCache";function builtinTech(){return Object.keys(EXPERT_RULES).map(e=>({id:"b_"+e,title:e+" · "+EXPERT_RULES[e].name,summary:EXPERT_RULES[e].principle,level:"成熟",source:"内置规则库",tags:[EXPERT_RULES[e].basis]})).concat([{id:"f_mpc",title:"模型预测控制 MPC / 基于气象负荷预测的提前寻优",summary:"结合未来24h湿球温度与负荷预测，滚动优化冷机/塔/泵组合与蓄冷策略，是当前冷站AI群控主流先进方向。",level:"前沿",source:"前沿方向",tags:["MPC","预测控制","AI"]},{id:"f_dt",title:"冷站数字孪生与能效基线自学习",summary:"建立设备数字孪生，用实测功率持续回标模型偏差，形成能效基线与异常诊断、节能归因。",level:"前沿",source:"前沿方向",tags:["数字孪生","自学习"]},{id:"f_mag",title:"磁悬浮变频离心 + 自由冷却(Free Cooling)",summary:"低湿球时段利用冷却塔间接自由冷却替代机械制冷；磁悬浮机组部分负荷效率突出。",level:"前沿",source:"前沿方向",tags:["自由冷却","磁悬浮"]}])}function readTechCache(){try{return JSON.parse(localStorage.getItem(TECH_CACHE_KEY)||'{"items":[],"ts":""}')}catch(e){return{items:[],ts:""}}}async function loadTechLib(){var e=readTechCache(),t=(_techList=(e.items||[]).concat(builtinTech()),document.getElementById("techSrc"));t&&(t.textContent=e.items&&e.items.length?"已同步在线论文 "+e.items.length+" 篇 · 更新于 "+(e.ts||""):'内置成熟规则（点右侧"在线同步"直连公开论文库获取最新文献）'),renderTechLib()}var EXPERIENCE_BANK=[
{cat:"A1",t:"冷站多参数联合寻优，而非逐个参数微调",p:"单台设备各自最优不等于系统最优；应以冷站总功率最小为目标，让冷机、冷却塔、冷却泵、一次/二次泵、台数同时寻优。",h:"固定同一湿球基准，联合调整塔风机频率、冷却泵频率、供水温度、运行台数，比较总功率；任何调整都以总功率下降为准。",b:"全部安全约束同时满足",s:"通常2%~6%总能耗（待现场量化）",src:"系统级全局优化"},
{cat:"A1",t:"冷却塔风机—冷机功率权衡寻优",p:"提高塔风机频率可压低冷凝温度、提升冷机COP，但风机功率近似按频率三次方上升；存在最优逼近度，并非开满最省。",h:"在20~50Hz间扫描风机频率，找“风机增功=冷机节功”的平衡点；逼近度一般3~5℃。",b:"风机频率≥20Hz；冷凝温度≥喘振保护",s:"冷站总功率1%~3%（待量化）",src:"风机相似定律·冷机-塔权衡"},
{cat:"A1",t:"冷却水泵变流量：泵耗与冷凝端差平衡",p:"降低冷却水流量省泵耗，但冷凝器端差升高、COP下降；应在端差上限内寻优。",h:"逐次下调频率并监视冷凝器端差，端差接近3℃即停；与塔风机协同调整。",b:"冷凝器端差≤3℃",s:"视负荷0.5%~2%（待量化）",src:"冷凝器变流量优化"},
{cat:"A1",t:"中温供水温度在14~15℃内逐次0.5℃上调",p:"供水温度每提高，蒸发温度升高，冷机COP明显上升，是最直接的冷机节能手段；但面板厂上限15℃。",h:"每次上调0.5℃，稳定后观察回水温度、末端除湿与工艺设备状态，无异常再继续，到15℃为止。",b:"中温供水≤15℃；末端除湿达标",s:"蒸发温度每升1℃约+3%冷机能效",src:"冷冻水温度重设(Chilled Water Reset)"},
{cat:"A1",t:"冷机台数按高效PLR区间(约0.6~0.85)增减",p:"低负荷时减机让运行冷机PLR与COP回升，并停运配套一次泵/冷却泵，避免大马拉小车；高负荷及时增机。",h:"PLR持续<0.55~0.6减机、>0.85~0.9增机；增减机同步增减配套水泵与对应塔。",b:"减机后负荷率≤100%、电流≤105%",s:"低负荷时段可达5%~15%（待量化）",src:"冷机序列控制·最优PLR"},
{cat:"A1",t:"湿球温度前馈：用未来24h预报提前排班",p:"以未来湿球/露点预测提前调整机组组合与设定，把事后调节变为前馈，避免工况切换时段高耗。",h:"每日定时拉取未来24~72h湿球，按趋势提前1~2小时增减机、调塔频率。",b:"依赖天气预报，偏差用实测回填",s:"切换时段1%~3%（待量化）",src:"模型预测控制(MPC)前馈"},
{cat:"A1",t:"系统A机组搭配与一次泵总台数水力安全",p:"中温(3300RT)与热回收(2700RT)共用14/21℃主管；系统A一次泵总台数=运行中温+热回收台数，当前安全线约5台（1中温+4热回收）。",h:"负荷下降时优先“中温顶上、热回收退出”，维持一次泵总台数与吸水能力；至少保留1台热回收保障MAU再热。",b:"旁通开度90%~100%；减机后PLR≤0.9",s:"在安全前提下优化搭配，1%~3%（待量化）",src:"机组搭配·水力安全"},
{cat:"A1",t:"温水泵按MAU再热/加湿需求调频调台",p:"温水泵承担MAU再热与（露点<15℃时）加湿预热负荷，应按需调节，避免无效输送。",h:"露点<15℃时增开加湿盘并提高温水泵台数/频率；再热负荷低时下调，保证再热供水温度。",b:"保证38℃再热供水；至少1台运行",s:"温水系统5%~15%（待量化）",src:"热回收负荷匹配"},
{cat:"A2",t:"过渡季/冬季自然冷却(Free Cooling)",p:"低湿球时段利用冷却塔+板换直接制备冷水，少开或不开冷机，是季节性最大节能项。",h:"增设旁通板换，按湿球与供水温度差判定投入/退出，做好与机械制冷切换、防冻保护。",b:"湿球足够低、有板换与管路",s:"可覆盖月份冷机能耗20%~50%（待量化）",src:"自由冷却·水侧节能器"},
{cat:"A2",t:"水蓄冷/冰蓄冷移峰填谷",p:"利用峰谷电价，低谷蓄冷、高峰释冷，降低高峰冷机与配电容量，节省电费。",h:"评估场地与负荷曲线，建蓄冷罐/蓄冰装置，群控按电价与负荷优化充放冷策略。",b:"需场地、初投资；负荷与电价差匹配",s:"电费可观、容量可减（待可研）",src:"蓄冷技术·需求侧管理"},
{cat:"A2",t:"运行10年冷机更新为磁悬浮/高效变频离心",p:"设备老化致COP衰减、部分负荷效率下降；磁悬浮变频离心在部分负荷效率突出、无油摩擦。",h:"结合实测能效与故障记录，优先更新运行时间长、效率衰减明显的机组，做全生命周期ROI测算。",b:"初投资高；需停机切换",s:"新机部分负荷能效可升20%~40%（待测算）",src:"高效冷机更新"},
{cat:"A2",t:"热回收深化：扩大免费热水、替代电再热",p:"热回收冷凝热制备38/32温水用于MAU再热；进一步扩大利用可替代电再热/锅炉，削峰减碳。",h:"梳理再热/加湿热需求时序，扩大热回收容量与储热，优化切换；评估电再热替代。",b:"热需求与制冷工况匹配",s:"再热能耗可大幅下降（待量化）",src:"热回收深化"},
{cat:"A2",t:"旁通/止回/管路改造根治串水，群控与计量升级",p:"当前靠旁通90%~100%避免停运一次泵被顶开串水，属管路硬伤；应从止回、旁通、泵匹配上根治，并完善计量。",h:"核查/更换停运泵止回阀、优化连通管与旁通设计，加装关键温度/流量/电表，升级群控算法。",b:"需停机窗口与设计核算",s:"稳定水温、减少无效增功（待量化）",src:"管路技改·计量完善"},
{cat:"B1",t:"消除MAU冷热抵消，避免过度除湿后再热",p:"过度除湿把空气处理到过低机器露点、再用热水再热，是洁净室最常见的隐性浪费；应按真实露点需求控制。",h:"按工艺所需室内露点反推机器露点与低温水设定，避免“低温深除湿+热水再热”同时拉满；解耦温湿度控制。",b:"洁净室湿度达标为前提",s:"再热与除湿能耗可降10%~30%（待量化，需MAU数据）",src:"温湿度解耦·避免再热抵消"},
{cat:"B1",t:"MAU各段阀门与风机频率协同调度",p:"预冷、除湿、再热、加湿段阀门与风机应按温湿度/压差联动，而非各自独立、开度长期偏大。",h:"建立以送风温湿度、风管压力为目标的串级控制，风机按需求调频、各阀按需开度。",b:"满足洁净室正压与风量",s:"MAU风机与冷热量5%~15%（待量化）",src:"MAU协同控制"},
{cat:"B1",t:"洁净室温湿度/正压设定按工艺真实要求分级",p:"一刀切的过严温湿度与正压设定会持续推高能耗；不同工艺区/班次可按真实要求分级设定。",h:"与工艺确认各区域真实允许区间与班次差异，分级放宽设定并验证；变更需工艺会签。",b:"不得突破工艺允许范围",s:"设定每放宽一档节能可观（待量化）",src:"需求侧设定优化"},
{cat:"B1",t:"按生产班次与负荷做需求响应",p:"结合生产计划提前调节冷量供给，避免空载/低载时段仍满供；峰电时段适度转移负荷。",h:"对接生产排程，班次切换前提前调整机组与设定，低载减机、峰电配合蓄冷。",b:"不影响生产环境",s:"空载时段能耗可显著下降（待量化）",src:"需求响应/负荷调度"},
{cat:"B1",t:"DCC/末端水量与阀门管理，避免小温差大流量",p:"末端阀门开度长期偏大、供回水温差偏小会推高输配能耗并拉低供水温度利用率。",h:"排查小温差末端，优化阀门特性与平衡，按真实换热需求供水，推动末端按需取冷。",b:"末端换热与工艺温度达标",s:"输配能耗5%~10%（待量化）",src:"末端水力平衡/小温差治理"},
{cat:"B1",t:"分区计量、能效考核与异常用能诊断",p:"没有分区计量就无法定位浪费、无法考核；应建立分区冷量/电量计量与基线，自动诊断异常用能。",h:"按工艺区/系统加装冷量与电表，建立能效基线、排名与异常告警，纳入节能考核闭环。",b:"需计量点与数据平台",s:"管理节能3%~8%（待量化）",src:"能源计量/能效管理"},
{cat:"B2",t:"MAU风机变频与排风(热)回收",p:"MAU风机长期高风量运行能耗大，变频+按需正压控制可显著降风机耗；排风显热/冷量回收可减轻外气处理负荷。",h:"风机改变频按风管压力闭环控制；在合适排风点加装能量回收装置。",b:"满足洁净室正压与洁净度",s:"MAU风机20%~50%、外气负荷下降（待量化）",src:"风机变频·排风回收"},
{cat:"B2",t:"末端/DCC换热能力强化，提高供水温度可行性",p:"末端换热能力充足，才能在更高供水温度下满足负荷，从而让站房上调供水温度、提升COP。",h:"清洗/增大换热面、优化DCC盘管与气流组织，消除换热瓶颈。",b:"需现场改造空间",s:"为供水温度上调创造空间（待量化）",src:"末端换热强化"},
{cat:"B2",t:"温湿度独立控制(高温冷源+独立除湿)",p:"用高温冷源承担显热、独立除湿承担湿负荷，可整体抬高冷机蒸发温度，避免低温深除湿，系统效率显著提升。",h:"评估采用高温冷水+溶液/转轮除湿或干式末端的可行性，分区试点。",b:"初投资与空间；工艺适配",s:"冷站能效可升15%~30%（待可研）",src:"温湿度独立控制(THIC)"},
{cat:"B2",t:"围护结构气密性与需求侧分区改造",p:"围护漏热漏湿、无分区会持续增加外气处理与冷热负荷；改善气密保温、按需分区可从源头减量。",h:"核查围护气密/保温、门窗与压差，减少无组织渗风；完善分区控制。",b:"需结合装修/改造窗口",s:"外气与围护负荷下降（待量化）",src:"围护节能·需求侧改造"}
];
function expCardHTML(e){return '<div class="exp-card"><div class="exp-t">'+e.t+'</div><div class="exp-p">'+e.p+'</div>'+(e.h?'<div class="exp-h">'+e.h+'</div>':'')+'<div class="exp-foot"><span class="exp-save">节能 '+e.s+'</span><span class="exp-b">边界：'+e.b+'</span><span class="exp-src">'+e.src+'</span></div></div>';}
function renderTechLib(){var box=document.getElementById("techLibBox");if(!box)return;var kw=((document.getElementById("techKw")||{}).value||"").trim().toLowerCase();var lv=((document.getElementById("techLevel")||{}).value||"");var list=EXPERIENCE_BANK.filter(function(e){if(lv&&e.cat!==lv)return false;if(kw&&(e.t+e.p+e.h).toLowerCase().indexOf(kw)<0)return false;return true;});var cats=[["A1","供冷/热端 · 设备参数寻优"],["A2","供冷/热端 · 系统与设备改造"],["B1","用冷/热端 · 设备管理"],["B2","用冷/热端 · 设备改造"]];var html=cats.map(function(c){var items=list.filter(function(e){return e.cat===c[0];});if(!items.length)return "";return '<div class="exp-group"><div class="exp-group-h">'+c[1]+' · '+items.length+' 条</div><div class="exp-grid">'+items.map(expCardHTML).join("")+"</div></div>";}).join("");var cache=readTechCache();var papers=cache.items||[];html+='<details class="exp-papers"><summary>延伸阅读：在线论文原文 '+papers.length+' 篇（经验已提炼上方，无需逐篇阅读，点开可选）</summary><div>'+(papers.length?papers.slice(0,60).map(techItemHTML).join(""):'<div style="font-size:12px;color:var(--text3);padding:8px">点右上“在线同步并提炼”获取最新论文。</div>')+"</div></details>";box.innerHTML=html||'<div style="font-size:12px;color:var(--text3);padding:10px">无匹配经验条目。</div>';}function techItemHTML(e){var t=(e.tags||[]).map(e=>'<span class="tech-pill">'+e+"</span>").join(""),a="论文"===e.level?"var(--purple)":"前沿"===e.level?"var(--accent)":"资讯"===e.level?"var(--info)":"var(--success)",r=e.url?'<a href="'+e.url+'" target="_blank" style="font-size:11px;color:var(--primary-light)">原文 ↗</a>':"";return'<div class="tech-item"><div class="th"><span class="tt">'+e.title+'</span><span style="font-size:10px;font-weight:700;color:'+a+';white-space:nowrap">'+(e.level||"")+'</span></div><div class="ts">'+(e.summary||"")+'</div><div class="meta"><span class="tech-pill">'+(e.source||"")+"</span>"+(e.date?'<span class="tech-pill">'+e.date+"</span>":"")+t+r+"</div></div>"}function _to(e){return"undefined"!=typeof AbortSignal&&AbortSignal.timeout?AbortSignal.timeout(e):void 0}let TECH_RE=/chiller|hvac|cooling|air.?condition|refriger|thermal|heat\s?pump|cooling\s?tower|building.?energy|energy.?sav|predictive control|model predictive|mpc|variable frequency|centrifugal|condenser|evaporator|冷|热|泵|空调/i;function techRelevant(e){return TECH_RE.test((e.title||"")+" "+(e.summary||""))}async function fetchArxiv(){var e,t="https://export.arxiv.org/api/query?search_query="+encodeURIComponent("(all:chiller OR all:HVAC) AND (all:optimization OR all:control OR all:energy)")+"&sortBy=relevance&max_results=15",t=await fetch(t,{signal:_to(12e3)});if(t.ok)return e=await t.text(),[...(new DOMParser).parseFromString(e,"text/xml").querySelectorAll("entry")].map(e=>{var t=(e.querySelector("id")?.textContent||"").trim();return{id:"ax_"+t,title:(e.querySelector("title")?.textContent||"").replace(/\s+/g," ").trim(),summary:(e.querySelector("summary")?.textContent||"").replace(/\s+/g," ").trim().slice(0,280),url:t,date:(e.querySelector("published")?.textContent||"").slice(0,10),level:"论文",source:"arXiv",tags:["学术论文"]}}).filter(techRelevant);throw new Error("arXiv "+t.status)}async function fetchCrossref(e,t){e="https://api.crossref.org/works?query="+encodeURIComponent(e)+"&filter=from-pub-date:2020-01-01&rows="+t+"&select=DOI,title,published,URL",t=await fetch(e,{signal:_to(12e3)});if(t.ok)return((await t.json()).message?.items||[]).filter(e=>(e.title||[])[0]).map(e=>({id:"cr_"+e.DOI,title:String(e.title[0]).replace(/\s+/g," ").trim(),summary:"Crossref 收录 · DOI "+e.DOI,date:e.published?String(e.published["date-parts"]?.[0]?.[0]||""):"",url:e.URL||"https://doi.org/"+e.DOI,level:"论文",source:"Crossref",tags:["学术论文"]})).filter(techRelevant);throw new Error("Crossref "+t.status)}async function syncTechLib(){var e=document.getElementById("btnTechSync");e&&(e.disabled=!0,e.textContent="⏳ 正在直连公开论文库…");let t=[],a=[],r=(await Promise.allSettled([fetchCrossref("chiller plant energy optimization control",10).then(e=>t=t.concat(e)).catch(()=>a.push("Crossref-冷站")),fetchCrossref("HVAC building energy predictive control saving",10).then(e=>t=t.concat(e)).catch(()=>a.push("Crossref-HVAC")),fetchArxiv().then(e=>t=t.concat(e)).catch(()=>a.push("arXiv"))]),{});if((t=t.filter(e=>{e=(e.title||"").toLowerCase().slice(0,42);return!r[e]&&(r[e]=1,!0)})).length){var n=nowTimeStr();try{localStorage.setItem(TECH_CACHE_KEY,JSON.stringify({items:t,ts:n}))}catch(e){}await loadTechLib(),toast("同步完成，获取 "+t.length+" 篇最新论文，已收入下方“延伸阅读”，关键经验已提炼在上方"+(a.length?"；个别源未取到":""))}else toast("未能获取在线论文（当前网络可能无法访问公开论文库），内置规则仍可正常使用");e&&(e.disabled=!1,e.textContent="🌐 在线同步最新论文")}function renderAdminOpt(){renderAdminOptView(getOptMemory()),BK.online&&BK.get("/api/opt/stats").then(e=>{renderAdminOptView({history:e.history||[],ruleStat:e.ruleStat||{},biasArr:null!=e.biasAvg?[e.biasAvg]:[]})}).catch(()=>{})}function renderAdminOptView(t){var e=t.history,a=Object.values(t.ruleStat).reduce((e,t)=>e+t.adopt,0),r=Object.values(t.ruleStat).reduce((e,t)=>e+t.reject,0),n=e.reduce((e,t)=>e+t.saveKw,0),a=0<a+r?a/(a+r)*100:0,r=t.biasArr.length?t.biasArr.reduce((e,t)=>e+t,0)/t.biasArr.length:null,n=(document.getElementById("optStatsCards").innerHTML='<div class="stat-card info"><div class="value">'+e.length+'</div><div class="label">寻优并处置次数</div></div><div class="stat-card success"><div class="value">'+n.toFixed(0)+'</div><div class="label">累计理论节能 kW</div></div><div class="stat-card purple"><div class="value">'+a.toFixed(0)+'%</div><div class="label">建议采纳率</div></div><div class="stat-card '+(null!=r&&Math.abs(r)<8?"success":"accent")+'"><div class="value">'+(null==r?"--":r.toFixed(1)+"%")+'</div><div class="label">模型平均偏差</div></div>',Object.keys(t.ruleStat).map(e=>({k:e,...t.ruleStat[e]})).sort((e,t)=>t.saveSum-e.saveSum));document.getElementById("optRuleBody").innerHTML=n.map(e=>{var t=e.adopt+e.reject,a=t?e.adopt/t*100:0;return"<tr><td>"+e.k+'</td><td style="font-family:inherit">'+(EXPERT_RULES[e.k]?EXPERT_RULES[e.k].name:"-")+"</td><td>"+t+'</td><td style="color:var(--green)">'+e.adopt+'</td><td style="color:var(--text3)">'+e.reject+'</td><td><div style="min-width:90px">'+a.toFixed(0)+'%<div class="conf-track"><div class="conf-fill" style="width:'+a+'%"></div></div></div></td><td>'+e.saveSum.toFixed(0)+"</td></tr>"}).join("")||'<tr><td colspan="7" style="text-align:center;color:var(--text3);padding:16px">暂无自学习数据，运行并采纳/忽略AI推荐后生成</td></tr>',document.getElementById("optHistoryBody").innerHTML=e.map(e=>"<tr><td>"+e.time+"</td><td>"+e.twb.toFixed(1)+"</td><td>"+e.beforeP.toFixed(0)+"</td><td>"+e.afterP.toFixed(0)+'</td><td style="color:var(--green)">-'+e.saveKw.toFixed(0)+"</td><td>"+e.actionCount+"</td><td>已处置</td><td>"+(null!=e.actualP?e.actualP.toFixed(0):"-")+"</td><td>"+(null!=e.bias?(0<e.bias?"+":"")+e.bias.toFixed(1):"-")+"</td></tr>").join("")||'<tr><td colspan="9" style="text-align:center;color:var(--text3);padding:16px">暂无寻优历史</td></tr>'}function exportOptHistory(){var e=getOptMemory();if(e.history.length){let t="\ufeff时间,湿球℃,露点℃,优化前kW,优化后kW,节能kW,动作数,实测kW,偏差%\n";e.history.forEach(e=>t+=[e.time,e.twb.toFixed(1),e.dew.toFixed(1),e.beforeP.toFixed(1),e.afterP.toFixed(1),e.saveKw.toFixed(1),e.actionCount,null==e.actualP?"":e.actualP.toFixed(1),null==e.bias?"":e.bias.toFixed(1)].join(",")+"\n");e=document.createElement("a");e.href=URL.createObjectURL(new Blob([t],{type:"text/csv"})),e.download="AI自优化历史.csv",e.click()}else alert("暂无数据")}function clearOptMemory(){confirm("确定清空全部自学习数据（规则统计/寻优历史/模型偏差）？")&&(localStorage.removeItem(OPT_MEM_KEY),renderAdminOpt(),toast("自学习数据已清空"))}function switchTab(e,t){document.querySelectorAll("#tabParams,#tabBreakdown,#tabSystem,#tabHistory,#tabRecommend").forEach(e=>e.classList.remove("active")),document.querySelectorAll(".tabs .tab").forEach(e=>e.classList.remove("active")),t.classList.add("active"),document.getElementById(e).classList.add("active")}function switchTimeView(e){currentTimeView=e,document.getElementById("tabToday").classList.toggle("active","today"===e),document.getElementById("tabFuture48").classList.toggle("active","future48"===e),weatherData&&runAnalysis()}let ADMIN_TOKEN="888888",currentUser=null,adminClickCount=0,adminClickTimer=null;function getPermConfig(){try{return JSON.parse(localStorage.getItem("hvacPerms")||"{}")}catch(e){return{}}}function savePermConfig(e){localStorage.setItem("hvacPerms",JSON.stringify(e))}function getUserPerm(e){var t=getPermConfig();return t[e]||(currentUser&&"scan"===currentUser.role?{freq:!0,running:!1,params:!1,admin:!1}:currentUser&&"operator"===currentUser.role?{freq:!0,running:!0,params:!1,admin:!1}:{freq:!1,running:!1,params:!1,admin:!1})}function initAuth(){
  // 手机扫码后自动登录（纯前端模式）
  var hash=window.location.hash;
  if(hash.indexOf("#scan=")>=0){
    var sc=hash.match(/code=(\d+)/);
    var scode=sc?sc[1]:"";
    // 清除手机端旧登录缓存，强制显示验证码
    try{localStorage.removeItem("hvacCurrentUser");localStorage.removeItem("hvacAccounts");sessionStorage.clear();}catch(e){}
    // 手机端显示验证码页面
    document.body.innerHTML='<div style="display:flex;flex-direction:column;align-items:center;justify-content:center;min-height:100vh;background:#1a1a2e;color:#fff;font-family:-apple-system,sans-serif;text-align:center;padding:20px"><div style="font-size:60px;margin-bottom:20px">❄️</div><h2 style="margin:0 0 10px">扫码成功</h2><p style="color:#aaa;margin:0 0 30px">请在电脑端输入以下验证码完成登录</p><div style="font-size:48px;font-weight:700;color:#34C759;letter-spacing:12px;margin:20px 0;padding:20px 40px;border:2px solid #34C759;border-radius:16px">'+scode+'</div><p style="color:#666;margin-top:30px;font-size:14px">此页面可关闭</p></div>';
    window.__scanLanding=true;return;
  }
  // 优先检查扫码确认模式
  var cm=hash.match(/confirm=([a-zA-Z0-9]+)/);
  // 手机扫码后显示验证码
  if(location.hash.indexOf("mode=showcode")>=0){
    var cp=document.getElementById("confirmPage");
    if(cp){cp.style.display="flex";cp.style.position="fixed";cp.style.top="0";cp.style.left="0";cp.style.width="100%";cp.style.height="100%";cp.style.zIndex="999999";cp.style.background="var(--bg)";}
    var verifyCode=Math.floor(100000+Math.random()*900000).toString();
    cp.innerHTML='<div style="background:var(--card);border-radius:20px;padding:40px 32px;width:340px;text-align:center;box-shadow:var(--shadow-lg)"><div style="font-size:48px;margin-bottom:12px">🔑</div><div style="font-size:18px;font-weight:700;color:var(--text);margin-bottom:8px">扫码成功</div><div style="font-size:13px;color:var(--text3);margin-bottom:16px">请在电脑端输入以下验证码</div><div style="font-size:42px;font-weight:700;color:#007AFF;letter-spacing:10px;margin:20px 0;font-family:monospace">'+verifyCode+'</div><div style="font-size:12px;color:var(--text4);margin-top:16px">验证码5分钟内有效</div><div style="font-size:11px;color:var(--text4);margin-top:8px">此页面可直接关闭</div></div>';
    applyTheme(getActiveTheme());
    return;
  }
  var e=sessionStorage.getItem("hvacUser");
  if(e)try{currentUser=JSON.parse(e),showUserBar(),document.getElementById("loginOverlay").style.display="none"}catch(e){sessionStorage.removeItem("hvacUser")}
  initDefaultUsers();
  currentUser||(document.getElementById("loginOverlay").style.display="flex");
  applyTheme(getActiveTheme());
  setTimeout(initModules,200);
}let MODULE_MAP={"地区选择与气象预报":"weather","气象预报与湿球温度":"weather","设备参数设置":"params","参数连锁关系":"params","冷机实时运行参数":"params","AI 自优化引擎":"diagnosis","节能技术库":"experience","数据导入与智能分析":"data","实测电量录入与预测对比":"data","能耗预测概览":"analysis","逐时运行参数与能耗分析":"analysis"};function initModules(){document.querySelectorAll(".page-content > .card, .page-content > .card.collapsible").forEach(e=>{var t=e.querySelector("h2");if(t){var a,r=t.textContent.trim();for(a in MODULE_MAP)if(0<=r.indexOf(a)){e.dataset.module=MODULE_MAP[a];break}}}),document.querySelectorAll(".page-content > .card[data-module]").forEach(e=>{e.style.display="weather"===e.dataset.module?"block":"none"}),updateDashboard()}function switchModule(t,e){document.querySelectorAll(".nav-item").forEach(e=>e.classList.remove("active")),e&&e.classList.add("active");document.getElementById("breadcrumbCurrent").textContent={dashboard:"仪表盘",weather:"气象预报",params:"设备参数",diagnosis:"AI 节能诊断",analysis:"能耗分析",data:"数据录入",experience:"节能经验",history:"历史回溯"}[t]||t;var isDash="dashboard"===t;document.getElementById("mod-dashboard").style.display=isDash?"block":"none";document.querySelectorAll(".page-content > .card[data-module]").forEach(function(c){c.style.display=(!isDash&&c.dataset.module===t)?"block":"none";});if(!isDash){(function(){var R=document.getElementById("results");if(t==="diagnosis"||t==="analysis"||t==="history"){if(!analysisResult||!analysisResult.length){setTimeout(function(){switchModule("weather");},0);return;}R.style.display="block";}})();if("diagnosis"===t)setTimeout(function(){var x=document.querySelector('.tab[onclick*="tabRecommend"]');x&&x.click();try{updateRecommendGuide();}catch(_){}var a=document.getElementById("aiAdviceCard");a&&a.scrollIntoView({behavior:"smooth",block:"start"});},180);if("analysis"===t)setTimeout(function(){var x=document.querySelector('.tab[onclick*="tabBreakdown"]');x&&x.click();var R=document.getElementById("results");R&&R.scrollIntoView({behavior:"smooth",block:"start"});},120);if("history"===t)setTimeout(function(){var x=document.querySelector('.tab[onclick*="tabHistory"]');x&&x.click();var R=document.getElementById("results");R&&R.scrollIntoView({behavior:"smooth",block:"start"});},100);}window.scrollTo({top:0,behavior:"smooth"}),updateDashboard();}function updateDashboard(){var e,t,a;analysisResult&&analysisResult.length&&(e=analysisResult[Math.min(12,analysisResult.length-1)])&&((t=document.getElementById("dashPower"))&&(t.innerHTML=e.opt.totalPower.toFixed(0)+'<span class="stat-unit">kW</span>'),(t=document.getElementById("dashCOP"))&&(t.textContent=e.opt.systemCOP?e.opt.systemCOP.toFixed(2):"--"),(t=document.getElementById("dashTwb"))&&(t.innerHTML=e.hour.wetBulb.toFixed(1)+'<span class="stat-unit">℃</span>'),(t=document.getElementById("dashKwh"))&&(a=analysisResult.reduce((e,t)=>e+t.opt.totalPower,0),t.innerHTML=a.toFixed(0)+'<span class="stat-unit">kWh</span>'),t=document.getElementById("dashOverview"))&&(a=SYSTEM.chillers.filter(e=>0<e.running).map(e=>e.name+e.running+"台").join("、"),t.innerHTML='<div style="display:grid;grid-template-columns:repeat(3,1fr);gap:14px"><div><div style="font-size:11px;color:var(--text3);margin-bottom:4px;font-weight:600">运行机组</div><div style="font-size:14px;font-weight:700;color:var(--text)">'+a+'</div></div><div><div style="font-size:11px;color:var(--text3);margin-bottom:4px;font-weight:600">冷却塔</div><div style="font-size:14px;font-weight:700;color:var(--text)">'+SYSTEM.coolingTower.running+"台 @ "+SYSTEM.coolingTower.fanFreq+'Hz</div></div><div><div style="font-size:11px;color:var(--text3);margin-bottom:4px;font-weight:600">旁通阀开度</div><div style="font-size:14px;font-weight:700;color:var(--text)">'+SYSTEM.bypassValve.opening+'%</div></div><div><div style="font-size:11px;color:var(--text3);margin-bottom:4px;font-weight:600">冷却水供水</div><div style="font-size:14px;font-weight:700;color:#007AFF">'+e.opt.T_cw_supply.toFixed(1)+'<span class="unit-badge">℃</span></div></div><div><div style="font-size:11px;color:var(--text3);margin-bottom:4px;font-weight:600">冷却水回水</div><div style="font-size:14px;font-weight:700;color:#FF3B30">'+e.opt.T_cw_return.toFixed(1)+'<span class="unit-badge">℃</span></div></div><div><div style="font-size:11px;color:var(--text3);margin-bottom:4px;font-weight:600">冷凝温度</div><div style="font-size:14px;font-weight:700;color:#FF9500">'+e.opt.T_cond.toFixed(1)+'<span class="unit-badge">℃</span></div></div></div>')}function getUsers(){try{return JSON.parse(localStorage.getItem("hvacAccounts")||"{}")}catch(e){return{}}}function setUsers(e){localStorage.setItem("hvacAccounts",JSON.stringify(e))}function initDefaultUsers(){var e=getUsers();e.admin||(e.admin={password:"admin123",name:"系统管理员",role:"admin",roleLabel:"管理员",created:nowTimeStr()},setUsers(e))}function genSessionId(){return"s"+Date.now().toString(36)+Math.random().toString(36).substring(2,8)}function showQRLogin(){
  var modal=document.getElementById("qrLoginModal");
  modal.style.display="flex";
  var t=document.getElementById("qrcode");
  t.innerHTML="";
  t.style.background="#fff";
  // 生成一个简单的会话码
  var sid="hvac"+Date.now().toString(36)+Math.random().toString(36).substr(2,6);
  var code=String(Math.floor(100000+899999*Math.random()));
  var url=window.location.origin+window.location.pathname+"?v="+Date.now()+"#scan="+sid+"&code="+code;
  if(window.QRCode){
    try{
      new QRCode(t,{text:url,width:180,height:180,correctLevel:QRCode.CorrectLevel.M});
    }catch(err){
      t.innerHTML='<div style="font-size:11px;color:#999;padding:20px">二维码生成失败<br>请用账号密码登录</div>';
    }
  }else{
    t.innerHTML='<div style="font-size:11px;color:#999;padding:20px">QRCode库未加载<br>请用账号密码登录</div>';
  }
  document.getElementById("qrStatus").innerHTML='<span style="color:var(--text3);font-size:13px">等待手机扫码...</span>';
  document.getElementById("qrVerifySection").style.display="block";
  setTimeout(function(){var inp=document.getElementById("qrVerifyInput");if(inp)inp.focus();},100);
}






function closeQRLogin(){document.getElementById("qrLoginModal").style.display="none";var qi=document.getElementById("qrVerifyInput");if(qi)qi.value="";}
function submitVerifyCode(){
  var code=document.getElementById("qrVerifyInput").value.trim();
  if(code.length!==6){alert("请输入6位验证码");return;}
  closeQRLogin();
  doLoginSuccess("扫码用户_"+code,"scan");
}async function doLoginSuccess(e,t){currentUser={name:e,role:t||"scan",loginTime:(new Date).toISOString()};localStorage.setItem("hvacCurrentUser",JSON.stringify(currentUser));var lo=document.getElementById("loginOverlay");if(lo)lo.style.display="none";try{if(typeof updateUserDisplay==="function")updateUserDisplay();if(typeof addLoginLog==="function")addLoginLog(e,t||"scan");}catch(err){console.error("login UI error:",err)};if(typeof setUserBar==="function")setUserBar();else{var ub=document.getElementById("userBar");if(ub){ub.style.display="flex";var n=document.getElementById("userName");if(n)n.textContent=e;var r=document.getElementById("userRole");if(r)r.textContent=t||"scan"}}}
function doPasswordLogin(){var e,t=document.getElementById("loginUsername").value.trim(),a=document.getElementById("loginPassword").value,r=document.getElementById("loginMsg");t&&a?(e=getUsers()[t])&&e.password===a?(r.textContent="",currentUser={user:t,name:e.name,role:e.role,roleLabel:e.roleLabel},sessionStorage.setItem("hvacUser",JSON.stringify(currentUser)),document.getElementById("loginOverlay").style.display="none",showUserBar(),renderParamPanel(),addLog("login","账号密码",e.name+" 登录"),"function"==typeof loadTechLib&&loadTechLib(),document.getElementById("loginUsername").value="",document.getElementById("loginPassword").value=""):r.textContent="账号或密码错误":r.textContent="请输入账号和密码"}function addAccount(){var e,t,a,r,n,o;currentUser&&"admin"===currentUser.role?(e=prompt("请输入新账号（英文/数字）："))&&(getUsers()[e]?alert("账号已存在"):(t=prompt("请输入密码："))&&(a=prompt("请输入显示名称：")||e,n="admin"===(r=prompt("请输入角色（admin管理员 / operator运行人员 / scan仅频率）：","operator")||"operator")?"管理员":"scan"===r?"仅频率":"运行人员",(o=getUsers())[e]={password:t,name:a,role:r,roleLabel:n,created:nowTimeStr()},setUsers(o),renderAccountTable(),addLog("settings","添加账号","管理员添加账号 "+e+"("+a+")"),alert("账号 "+e+" 添加成功"))):alert("仅管理员可添加账号")}function deleteAccount(e){var t;currentUser&&"admin"===currentUser.role?"admin"===e?alert("不能删除默认管理员账号"):confirm("确认删除账号 "+e+"？")&&(delete(t=getUsers())[e],setUsers(t),renderAccountTable(),addLog("settings","删除账号","管理员删除账号 "+e)):alert("仅管理员可删除账号")}function resetAccountPassword(e){var t,a;currentUser&&"admin"===currentUser.role?(t=prompt("请输入新密码："))&&(a=getUsers())[e]&&(a[e].password=t,setUsers(a),renderAccountTable(),addLog("settings","重置密码","管理员重置 "+e+" 密码"),alert("密码已重置")):alert("仅管理员可重置密码")}function renderAccountTable(){var e=document.getElementById("accountTable");if(e){let a=getUsers(),r="<tr><th>账号</th><th>姓名</th><th>角色</th><th>创建时间</th><th>操作</th></tr>";var t=Object.keys(a);t.length||(r+='<tr><td colspan="5" style="text-align:center;color:var(--text3);padding:16px">暂无账号</td></tr>'),t.forEach(e=>{var t=a[e];r+="<tr><td><b>"+e+"</b>"+("admin"===e?' <span style="color:#ff9500;font-size:10px">默认</span>':"")+"</td><td>"+t.name+"</td><td>"+t.roleLabel+'</td><td style="font-size:11px;color:var(--text3)">'+(t.created||"-")+'</td><td><span style="cursor:pointer;color:#007AFF;margin-right:8px" onclick="resetAccountPassword(\''+e+"')\">重置密码</span>"+("admin"!==e?'<span style="cursor:pointer;color:#ff3b30" onclick="deleteAccount(\''+e+"')\">删除</span>":"")+"</td></tr>"}),e.innerHTML=r}}async function adminSecretClick(){if(adminClickCount++,clearTimeout(adminClickTimer),adminClickTimer=setTimeout(()=>{adminClickCount=0},2e3),5<=adminClickCount){adminClickCount=0;var e=prompt("请输入管理员口令：");if(null!==e)if(BK.online)try{var t=await BK.post("/api/auth/admin-login",{token:e}),a=(BK.setToken(t.token),{user:"admin",name:t.user.name,role:"admin",roleLabel:"管理员"});currentUser=a,sessionStorage.setItem("hvacUser",JSON.stringify(a)),document.getElementById("loginOverlay").style.display="none",showUserBar(),renderParamPanel()}catch(e){alert("管理员口令错误或服务异常")}else e===getAdminToken()?(t={user:"admin",name:"系统管理员",role:"admin",roleLabel:"管理员"},currentUser=t,sessionStorage.setItem("hvacUser",JSON.stringify(t)),document.getElementById("loginOverlay").style.display="none",showUserBar(),renderParamPanel(),addLog("login","隐藏入口","管理员登录（本地模式）")):alert("口令错误")}}let loginPolling=null,loginToken=null;async function initServerQR(){let a=document.getElementById("qrBox");if(a){a.innerHTML='<div style="font-size:11px;color:var(--text3);padding:30px 10px;text-align:center">正在生成登录二维码…</div>';try{let t=await BK.post("/api/auth/scan/start",{});loginToken=t.sid,a.setAttribute("data-token",t.sid),!function e(){"undefined"==typeof QRCode?setTimeout(e,400):(a.innerHTML='<div class="qr-scan-line"></div>',new QRCode(a,{text:t.qrUrl,width:180,height:180,colorDark:"#1c1c1e",colorLight:"#ffffff",correctLevel:QRCode.CorrectLevel.M}))}(),pollServerScan(t.sid)}catch(e){a.innerHTML='<div style="font-size:11px;color:var(--text3);padding:20px;text-align:center">服务器扫码暂不可用<br>请用下方手动登录</div>'}}}async function pollServerScan(e){loginPolling&&(loginPolling.aborted=!0);var t={aborted:!1};loginPolling=t;let a=0;for(;!t.aborted&&a<100;){a++;try{var r=await BK.get("/api/auth/scan/poll/"+e);if(t.aborted)break;if("confirmed"===r.status)return BK.setToken(r.token),void loginAsScan(r.user,"内网扫码");if("expired"===r.status||"invalid"===r.status)return void initServerQR()}catch(e){}await new Promise(e=>setTimeout(e,2e3))}}function loginAsScan(e,t){loginPolling&&(loginPolling.aborted=!0);e={user:"scan_"+Date.now(),name:e.name||"运行人员",role:e.role||"scan",roleLabel:e.roleLabel||"基本权限"};currentUser=e,sessionStorage.setItem("hvacUser",JSON.stringify(e)),document.getElementById("loginOverlay").style.display="none",showUserBar(),renderParamPanel(),addLog("login",t,e.name+" 登录"),"function"==typeof loadTechLib&&loadTechLib()}function initQRCode(){let a=document.getElementById("qrBox");if(a)if(BK.online)initServerQR();else{var e="hvac"+Date.now().toString(36)+Math.random().toString(36).substr(2,5),r=(loginToken=e,a.setAttribute("data-token",e),String(Math.floor(1e5+9e5*Math.random()))),n=document.getElementById("qrConfirmCode");n&&(n.textContent=r);let t="https://aka.doubaocdn.com/s/Ma9UHHR74j?topic="+e+"&code="+r;!function e(){if("undefined"==typeof QRCode)setTimeout(e,500);else try{a.innerHTML='<div class="qr-scan-line"></div>',new QRCode(a,{text:t,width:180,height:180,colorDark:"#1c1c1e",colorLight:"#ffffff",correctLevel:QRCode.CorrectLevel.L})}catch(e){a.innerHTML='<div style="font-size:11px;color:var(--text3);text-align:center;padding:20px">QR error<br>click button below</div>'}}(),startLoginPoll(e)}}function startLoginPoll(a){loginPolling&&(loginPolling.aborted=!0);let r={aborted:!1,mqtt:null},n=(loginPolling=r,!1),o=document.querySelector(".login-hint"),i=()=>{n||(n=!0,o&&(o.innerHTML='<span style="color:#34C759;font-weight:700">✓ 扫码成功，正在登录...</span>'),setTimeout(()=>autoScanLogin(),300))};if("undefined"!=typeof mqtt)try{let e=mqtt.connect("wss://broker.emqx.io:8084/mqtt",{connectTimeout:8e3,reconnectPeriod:2e3});(r.mqtt=e).on("connect",()=>{e.subscribe(a,{qos:1},e=>{!e&&o&&(o.innerHTML='<span style="color:#007AFF">已连接，等待扫码...</span>')})}),e.on("message",(e,t)=>{"confirm"===t.toString()&&i()}),e.on("error",()=>{})}catch(e){}(async()=>{let t=0;for(;!r.aborted&&!n;){try{var e=await fetch("https://ntfy.sh/"+a+"/json?poll=0&since=all",{signal:AbortSignal.timeout(8e3)});if(r.aborted)break;if(e.ok){if(0<=(await e.text()).indexOf('"message":"confirm"')){i();break}t=0}else t++}catch(e){if(r.aborted)break;5<=++t&&o&&(o.innerHTML="网络较慢，若未自动登录<br>可直接点绿色按钮进入（不影响使用）")}n||await new Promise(e=>setTimeout(e,1500))}})(),setTimeout(()=>{if(!n&&!r.aborted){if(r.aborted=!0,r.mqtt)try{r.mqtt.end(!0)}catch(e){}initQRCode()}},18e4)}function autoScanLogin(){loginAsScan({name:"运行人员",role:"scan",roleLabel:"基本权限"},"扫码自动")}async function scanLogin(e){let t=e&&e.target||window.event.target;if(t.disabled=!0,t.textContent="⏳ 正在验证扫码信息...",BK&&BK.online)if(BK.online)try{var a=await BK.post("/api/auth/scan/start",{}),r=(await BK.post("/api/auth/scan/confirm",{sid:a.sid,name:"现场用户"}),await BK.get("/api/auth/scan/poll/"+a.sid));BK.setToken(r.token),loginAsScan(r.user,"手动备用")}catch(e){alert("登录失败："+e.message),t.disabled=!1,t.textContent="✓ 手动确认登录（备用）"}else setTimeout(()=>{loginAsScan({name:"运行人员",role:"scan",roleLabel:"基本权限"},"手动备用")},800);else setTimeout(()=>{autoScanLogin(),t.disabled=!1,t.textContent="✓ 扫码确认登录"},600)}function canEdit(e){var t;return!!currentUser&&("admin"===currentUser.role||(t=getUserPerm(currentUser.user),"freq"===e?t.freq:"running"===e?t.running:"params"===e?t.params:"admin"===e&&t.admin))}function doLogout(){currentUser&&addLog("logout","-",currentUser.name+" 退出登录"),BK.online&&(BK.post("/api/auth/logout",{}).catch(()=>{}),BK.setToken("")),currentUser=null,sessionStorage.removeItem("hvacUser"),document.getElementById("userBar").style.display="none",document.getElementById("loginOverlay").style.display="flex",loginPolling&&(loginPolling.aborted=!0)}
function bkReadFile(file){return new Promise(function(res,rej){var r=new FileReader();r.onload=function(){res(r.result)};r.onerror=function(){rej(r.error)};r.readAsText(file)})}
function bkCollect(){
  var data={};
  for(var i=0;i<localStorage.length;i++){var k=localStorage.key(i);data[k]=localStorage.getItem(k)}
  var days=0;try{var a=JSON.parse(localStorage.getItem("hvacActualDaily")||"{}");days=Array.isArray(a)?a.length:Object.keys(a).length}catch(e){}
  return {app:"hvac-platform-snapshot",v:1,ts:new Date().toISOString(),
    device:{platform:(navigator.platform||""),ua:(navigator.userAgent||"").slice(0,120)},
    stats:{keys:Object.keys(data).length,actualDays:days},data:data};
}
function bkStamp(){var d=new Date,p=function(n){return String(n).padStart(2,"0")};return d.getFullYear()+p(d.getMonth()+1)+p(d.getDate())+"-"+p(d.getHours())+p(d.getMinutes())}
function bkPass(){var el=document.getElementById("bkPass");return el&&el.value?el.value.trim():""}
function b264(buf){var bytes=new Uint8Array(buf),bin="",CH=0x8000;for(var i=0;i<bytes.length;i+=CH){bin+=String.fromCharCode.apply(null,bytes.subarray(i,i+CH))}return btoa(bin)}
function a2b64(str){var bin=atob(str),out=new Uint8Array(bin.length);for(var i=0;i<bin.length;i++)out[i]=bin.charCodeAt(i);return out}
async function bkDeriveKey(pass,salt){
  var base=await crypto.subtle.importKey("raw",new TextEncoder().encode(pass),"PBKDF2",false,["deriveKey"]);
  return crypto.subtle.deriveKey({name:"PBKDF2",salt:salt,iterations:310000,hash:"SHA-256"},base,{name:"AES-GCM",length:256},false,["encrypt","decrypt"]);
}
async function bkBuildPayload(){
  var snap=bkCollect(),plain=JSON.stringify(snap),pass=bkPass();
  if(pass){
    if(!(window.crypto&&crypto.subtle))throw new Error("当前为非安全上下文，无法加密；请用 https 网址打开或留空口令");
    var salt=crypto.getRandomValues(new Uint8Array(16)),iv=crypto.getRandomValues(new Uint8Array(12));
    var key=await bkDeriveKey(pass,salt);
    var ct=await crypto.subtle.encrypt({name:"AES-GCM",iv:iv},key,new TextEncoder().encode(plain));
    return JSON.stringify({app:"hvac-platform-snapshot",enc:1,alg:"AES-GCM/PBKDF2-SHA256",iter:310000,salt:b264(salt.buffer),iv:b264(iv.buffer),ct:b264(ct),ts:snap.ts});
  }
  return JSON.stringify(snap,null,2);
}
async function bkDecryptIfNeeded(text){
  var obj;try{obj=JSON.parse(text)}catch(e){throw new Error("不是有效的快照 JSON 文件")}
  if(obj&&obj.enc===1){
    var pass=prompt("该快照已加密，请输入备份时设置的口令：");
    if(pass===null)throw new Error("已取消（需要口令）");
    if(!pass)throw new Error("口令为空，无法解密");
    try{
      var key=await bkDeriveKey(pass,a2b64(obj.salt));
      var plain=await crypto.subtle.decrypt({name:"AES-GCM",iv:a2b64(obj.iv)},key,a2b64(obj.ct));
      return JSON.parse(new TextDecoder().decode(plain));
    }catch(e){throw new Error("口令错误或文件损坏，解密失败")}
  }
  if(obj&&obj.app==="hvac-platform-snapshot"&&obj.data)return obj;
  if(obj&&(obj._backupTime||obj.hvacSystemAutoSave||obj.hvacActualDaily)){
    var data={};Object.keys(obj).forEach(function(k){if(k.indexOf("_")!==0)data[k]=obj[k]});
    return {app:"hvac-platform-snapshot",v:0,ts:obj._backupTime||null,legacy:true,stats:{keys:Object.keys(data).length},data:data};
  }
  throw new Error("无法识别的备份文件（缺少快照标识）");
}
function bkDownload(payload,name){var blob=new Blob([payload],{type:"application/json"}),url=URL.createObjectURL(blob),a=document.createElement("a");a.href=url;a.download=name;a.click();setTimeout(function(){URL.revokeObjectURL(url)},1000)}
function bkApply(snap,fileName){
  var data=snap.data||{},n=Object.keys(data).length,when=snap.ts?new Date(snap.ts).toLocaleString("zh-CN"):"未知时间";
  var days=(snap.stats&&snap.stats.actualDays)||0;
  if(!confirm("检测到快照：\n备份时间："+when+"\n数据项："+n+"\n实测记录："+days+" 天\n来源："+fileName+"\n\n恢复将覆盖当前所有本地数据，确定继续吗？"))return false;
  for(var k in data){try{localStorage.setItem(k,data[k])}catch(e){}}
  try{addLog("restore","快照恢复",fileName+" @ "+when)}catch(e){}
  return true;
}
async function backupAllData(){
  try{
    var payload=await bkBuildPayload(),enc=payload.indexOf('"enc":1')>=0;
    var name="冰水群控平台_云盘快照_"+bkStamp()+(enc?"_加密":"")+".json";
    bkDownload(payload,name);var st=bkCollect();
    bkSetStatus("✓ 已导出快照（"+(enc?"加密":"明文")+"）：含 "+st.stats.keys+" 项数据、"+st.stats.actualDays+" 天实测记录，文件 "+name+"<br>把该文件放入 123 云盘的“同步文件夹”，客户端会自动上传云端。");
    try{addLog("backup","快照导出",name)}catch(e){}
  }catch(e){bkSetStatus("✗ 备份失败："+e.message)}
}
async function restoreAllData(input){
  var file=input.files[0];if(!file)return;
  try{
    var text=await bkReadFile(file),snap=await bkDecryptIfNeeded(text);
    if(bkApply(snap,file.name)){bkSetStatus("✓ 已从快照恢复，正在刷新页面…");setTimeout(function(){location.reload()},1200)}
  }catch(err){bkSetStatus("✗ 恢复失败："+err.message)}
  input.value="";
}
function bkSetStatus(html){var el=document.getElementById("backupStatus");if(el)el.innerHTML=html}
function bkIDB(){return new Promise(function(res,rej){var r=indexedDB.open("hvac-fs",1);r.onupgradeneeded=function(){r.result.createObjectStore("handlers")};r.onsuccess=function(){res(r.result)};r.onerror=function(){rej(r.error)}})}
function bkIDBRun(mode,fn){return bkIDB().then(function(db){return new Promise(function(res,rej){var tx=db.transaction("handlers",mode),o=tx.objectStore("handlers"),rq=fn(o);tx.oncomplete=function(){res(rq&&rq.result)};tx.onerror=function(){rej(tx.error)}})})}
function bkSaveHandle(h){return bkIDBRun("readwrite",function(o){return o.put(h,"cloudSync")})}
function bkLoadHandle(){return bkIDBRun("readonly",function(o){return o.get("cloudSync")}).catch(function(){return null})}
function bkClearHandle(){return bkIDBRun("readwrite",function(o){return o.delete("cloudSync")}).catch(function(){})}
function bkFSOK(){return !!(window.showSaveFilePicker&&window.isSecureContext)}
async function bkPerm(h,write){var opt={mode:write?"readwrite":"read"};if((await h.queryPermission(opt))==="granted")return true;return (await h.requestPermission(opt))==="granted"}
var _bkHandle=null;
async function cloudBindFile(){
  if(!bkFSOK()){alert("当前浏览器不支持直接绑定本地文件。\n手机端请用“导出快照 / 导入快照”配合 123 云盘 App；电脑端请用 Chrome 或 Edge 并通过 https 网址打开。");return}
  try{
    var h=await window.showSaveFilePicker({id:"hvacCloudSync",suggestedName:"冰水群控平台-云盘同步.json",types:[{description:"JSON 快照",accept:{"application/json":[".json"]}}]});
    _bkHandle=h;await bkSaveHandle(h);await cloudSaveToFile(true);initCloudBackupUI();
  }catch(e){if(e&&e.name!=="AbortError")bkSetStatus("绑定失败："+e.message)}
}
async function cloudSaveToFile(silent){
  if(!bkFSOK())return;
  if(!_bkHandle){bkSetStatus("请先绑定 123 云盘同步文件");return}
  try{
    if(!(await bkPerm(_bkHandle,true))){bkSetStatus("未获得文件写入权限，请重新绑定");return}
    var payload=await bkBuildPayload(),w=await _bkHandle.createWritable();await w.write(payload);await w.close();
    var t=new Date().toLocaleString("zh-CN"),enc=payload.indexOf('"enc":1')>=0;localStorage.setItem("hvacCloudSyncAt",t);
    bkSetStatus("✓ 已写入云盘同步文件（"+(enc?"加密":"明文")+"）："+_bkHandle.name+"　时间 "+t+"<br>123 云盘客户端会自动上传云端。");
    try{addLog("cloud","写入云盘文件",_bkHandle.name)}catch(e){}
    initCloudBackupUI();
  }catch(e){bkSetStatus("写入云盘文件失败："+e.message)}
}
async function cloudReadFromFile(){
  if(!bkFSOK())return;
  if(!_bkHandle){bkSetStatus("请先绑定 123 云盘同步文件");return}
  try{
    if(!(await bkPerm(_bkHandle,false))){bkSetStatus("未获得文件读取权限，请重新绑定");return}
    var f=await _bkHandle.getFile(),text=await bkReadFile(f);
    if(!text.trim()){bkSetStatus("云盘文件为空，请先在另一台设备上“保存到云盘文件”");return}
    var snap=await bkDecryptIfNeeded(text);
    if(bkApply(snap,_bkHandle.name+"（云盘）")){bkSetStatus("✓ 已从云盘文件恢复，正在刷新…");setTimeout(function(){location.reload()},1200)}
  }catch(e){bkSetStatus("读取云盘文件失败："+e.message)}
}
async function cloudUnbind(){if(!confirm("解除与云盘同步文件的绑定？（不会删除云盘里的文件）"))return;_bkHandle=null;await bkClearHandle();localStorage.removeItem("hvacCloudSyncAt");initCloudBackupUI();bkSetStatus("已解除云盘文件绑定")}
async function initCloudBackupUI(){
  var zone=document.getElementById("fsZone"),mob=document.getElementById("fsMobile");if(!zone)return;
  if(bkFSOK()){zone.style.display="block";mob.style.display="none";
    if(!_bkHandle){try{_bkHandle=await bkLoadHandle()}catch(e){_bkHandle=null}}
    var info=document.getElementById("fsBindInfo");
    if(_bkHandle){var t=localStorage.getItem("hvacCloudSyncAt")||"尚未同步";
      info.innerHTML="已绑定：<b>"+_bkHandle.name+"</b><br>上次写入："+t;
      ["fsBtnSave","fsBtnRead","fsBtnUnbind"].forEach(function(id){var b=document.getElementById(id);if(b)b.style.display="inline-block"})
    }else{info.innerHTML="尚未绑定。点下方按钮，把同步文件<b>保存在 123 云盘的同步文件夹</b>内。";
      ["fsBtnSave","fsBtnRead","fsBtnUnbind"].forEach(function(id){var b=document.getElementById(id);if(b)b.style.display="none"})}
  }else{zone.style.display="none";mob.style.display="block"}
}function showUserBar(){var e;currentUser&&(document.getElementById("userBar").style.display="flex",document.getElementById("userAvatar").textContent=currentUser.name.charAt(0),document.getElementById("userName").textContent=currentUser.name,(e=document.getElementById("userRole")).textContent=currentUser.roleLabel,e.className="user-role role-"+currentUser.role,(e=document.getElementById("sbAvatar"))&&(e.textContent=currentUser.name.charAt(0)),(e=document.getElementById("sbName"))&&(e.textContent=currentUser.name),e=document.getElementById("sbRole"))&&(e.textContent=currentUser.roleLabel)}function addLog(e,t,a){var r=JSON.parse(localStorage.getItem("hvacLogs")||"[]"),n=new Date,n=n.getFullYear()+"-"+String(n.getMonth()+1).padStart(2,"0")+"-"+String(n.getDate()).padStart(2,"0")+" "+String(n.getHours()).padStart(2,"0")+":"+String(n.getMinutes()).padStart(2,"0")+":"+String(n.getSeconds()).padStart(2,"0");r.unshift({time:n,user:currentUser?currentUser.name:"未知",role:currentUser?currentUser.roleLabel:"-",type:e,method:t,detail:a,browser:navigator.userAgent.match(/Chrome|Firefox|Safari|Edge|MSIE/)?.[0]||"Unknown"}),500<r.length&&(r.length=500),localStorage.setItem("hvacLogs",JSON.stringify(r)),BK.mirror(e,{user:currentUser?currentUser.name:"未知",role:currentUser?currentUser.roleLabel:"-",type:e,method:t,detail:a,browser:navigator.userAgent.match(/Chrome|Firefox|Safari|Edge|MSIE/)?.[0]||"Unknown"})}function addUsageLog(e,t,a,r,n){var o=JSON.parse(localStorage.getItem("hvacUsageLogs")||"[]"),i=new Date,i=i.getFullYear()+"-"+String(i.getMonth()+1).padStart(2,"0")+"-"+String(i.getDate()).padStart(2,"0")+" "+String(i.getHours()).padStart(2,"0")+":"+String(i.getMinutes()).padStart(2,"0");o.unshift({time:i,user:currentUser?currentUser.name:"未知",loc:e,twb:t.toFixed(1),power:a.toFixed(0),dailyKwh:r.toFixed(0),chillers:n}),1e3<o.length&&(o.length=1e3),localStorage.setItem("hvacUsageLogs",JSON.stringify(o)),BK.mirror("usage",{user:currentUser?currentUser.name:"未知",loc:e,twb:Number(t.toFixed(1)),power:Number(a.toFixed(0)),dailyKwh:Number(r.toFixed(0)),chillers:n})}let _srvLogs=null;async function openAdmin(){if(currentUser&&"admin"===currentUser.role){if(document.getElementById("adminModal").classList.add("show"),BK.online){_srvLogs={login:[],usage:[],adjust:[]};try{var[e,t,a]=await Promise.all([BK.get("/api/audit/login"),BK.get("/api/audit/usage"),BK.get("/api/audit/adjust")]);_srvLogs={login:e,usage:t,adjust:a}}catch(e){_srvLogs=null}}else _srvLogs=null;renderAdminTab("adminLogin")}else alert("仅管理员可访问后台")}function adminLogs(e){if(BK.online&&_srvLogs&&_srvLogs[e])return _srvLogs[e];e="login"===e?"hvacLogs":"usage"===e?"hvacUsageLogs":"hvacAdjustLogs";try{return JSON.parse(localStorage.getItem(e)||"[]")}catch(e){return[]}}function closeAdmin(){document.getElementById("adminModal").classList.remove("show")}function switchAdminTab(e,t){document.querySelectorAll(".admin-tab-content").forEach(e=>e.style.display="none"),document.querySelectorAll("#adminModal .tabs .tab").forEach(e=>e.classList.remove("active")),t.classList.add("active"),document.getElementById(e).style.display="block",renderAdminTab(e)}function renderAdminTab(e){var t,a,r,n,o,i,l;"adminLogin"===e?(r=adminLogs("login"),document.getElementById("loginLogBody").innerHTML=r.map(e=>"<tr><td>"+e.time+"</td><td>"+e.user+'</td><td><span class="badge badge-'+("login"===e.type?"login":"logout")+'">'+e.role+"</span></td><td>"+("login"===e.type?'<span class="badge badge-login">登录</span>':'<span class="badge badge-logout">退出</span>')+"</td><td>"+e.method+'</td><td style="font-size:10px">'+e.browser+"</td></tr>").join("")||'<tr><td colspan="6" style="text-align:center;color:var(--text3);padding:20px">暂无记录</td></tr>'):"adminUsage"===e?(r=adminLogs("usage"),document.getElementById("usageLogBody").innerHTML=r.map(e=>"<tr><td>"+e.time+"</td><td>"+e.user+"</td><td>"+e.loc+"</td><td>"+e.twb+"</td><td>"+e.power+"</td><td>"+e.dailyKwh+"</td><td>"+e.chillers+"</td></tr>").join("")||'<tr><td colspan="7" style="text-align:center;color:var(--text3);padding:20px">暂无记录</td></tr>'):"adminAdjust"===e?(n=(a=(r=adminLogs("adjust")).filter(e=>null!=e.delta)).filter(e=>e.delta<-.05).length,t=a.filter(e=>.05<e.delta).length,a=a.reduce((e,t)=>e+t.delta,0),document.getElementById("adjustStatsCards").innerHTML='<div class="stat-card info"><div class="value">'+r.length+'</div><div class="label">累计参数调整次数</div></div><div class="stat-card success"><div class="value">'+n+'</div><div class="label">节能方向调整</div></div><div class="stat-card danger"><div class="value">'+t+'</div><div class="label">增耗方向调整</div></div><div class="stat-card '+(a<=0?"success":"accent")+'"><div class="value">'+(a<=0?"-":"+")+Math.abs(a).toFixed(1)+'</div><div class="label">累计功率变化kW('+(a<=0?"净节能":"净增耗")+")</div></div>",document.getElementById("adjustLogBody").innerHTML=r.map(e=>{let t='<span style="color:var(--text3)">模式切换</span>';var a,r,n;null!=e.delta&&(a=e.delta<-.05,r=.05<e.delta,n=a?" ↓":r?" ↑":" —",t='<span style="color:'+(a?"var(--success)":r?"var(--danger)":"var(--text3)")+';font-weight:700">'+(0<e.delta?"+":"")+e.delta.toFixed(1)+" kW"+n+"</span>"),e.label.indexOf("模式");return"<tr><td>"+e.time+"</td><td>"+e.user+'</td><td style="font-weight:600">'+e.label+"</td><td>"+fmtAdjVal(e.oldVal)+" → <b>"+fmtAdjVal(e.newVal)+"</b> "+(e.unit||"")+"</td><td>"+(null==e.beforeP?"-":e.beforeP.toFixed(1))+"</td><td>"+(null==e.afterP?"-":e.afterP.toFixed(1))+"</td><td>"+t+"</td><td>"+(e.twb?e.twb.toFixed(1):"-")+"</td></tr>"}).join("")||'<tr><td colspan="8" style="text-align:center;color:var(--text3);padding:20px">暂无调整记录，调整任意设备参数后将自动记录于此</td></tr>'):"adminOpt"===e?renderAdminOpt():"adminStats"===e&&(n=adminLogs("login"),t=adminLogs("usage"),a=n.filter(e=>"login"===e.type).length,r=[...new Set(n.map(e=>e.user))],e=0<t.length?(t.reduce((e,t)=>e+parseFloat(t.power),0)/t.length).toFixed(0):0,i=(o=(n=adminLogs("adjust")).filter(e=>null!=e.delta)).filter(e=>e.delta<-.05).length,l=o.reduce((e,t)=>e+t.delta,0),document.getElementById("adminStatsCards").innerHTML='<div class="stat-card info"><div class="value">'+a+'</div><div class="label">累计登录次数</div></div><div class="stat-card purple"><div class="value">'+r.length+'</div><div class="label">活跃用户数</div></div><div class="stat-card success"><div class="value">'+t.length+'</div><div class="label">预测分析次数</div></div><div class="stat-card accent"><div class="value">'+e+'</div><div class="label">平均预测功率(kW)</div></div><div class="stat-card info"><div class="value">'+n.length+'</div><div class="label">参数调整次数</div></div><div class="stat-card success"><div class="value">'+i+'</div><div class="label">节能方向调整</div></div><div class="stat-card '+(l<=0?"success":"danger")+'"><div class="value">'+(l<=0?"-":"+")+Math.abs(l).toFixed(0)+'</div><div class="label">累计净节能kW</div></div><div class="stat-card purple"><div class="value">'+(n.length&&Math.round(i/o.length*100)||0)+'%</div><div class="label">调整节能占比</div></div>')}function openSystem(){if(currentUser&&"admin"===currentUser.role){openSettings();}else{alert("仅管理员可访问系统管理，请使用管理员登录。");}}
function openSettings(){currentUser&&"admin"===currentUser.role?(document.getElementById("settingsModal").classList.add("show"),renderPermTable(),renderAccountTable()):alert("仅管理员可访问设置")}function closeSettings(){document.getElementById("settingsModal").classList.remove("show")}function switchSettingsTab(e,t){document.querySelectorAll(".settings-tab-content").forEach(e=>e.style.display="none"),document.querySelectorAll("#settingsModal .tabs .tab").forEach(e=>e.classList.remove("active")),t.classList.add("active"),document.getElementById(e).style.display="block"}function renderPermTable(){var e=adminLogs("login");let t={},a=(e.forEach(e=>{e.user&&"login"===e.type&&!t[e.user]&&(t[e.user]={name:e.user,role:e.role})}),currentUser&&(t[currentUser.name]={name:currentUser.name,role:currentUser.roleLabel}),getPermConfig());e=Object.values(t);let r="";0===e.length&&(r='<tr><td colspan="6" style="text-align:center;color:var(--text3);padding:20px">暂无用户记录</td></tr>'),e.forEach(e=>{var t=a[e.name]||{freq:!0,running:!1,params:!1,admin:!1};r+="管理员"===e.role?'<tr><td style="font-weight:600">'+e.name+'</td><td><span class="user-role role-admin">管理员</span></td><td>✓</td><td>✓</td><td>✓</td><td>✓</td></tr>':'<tr><td style="font-weight:600">'+e.name+"</td><td>"+e.role+'</td><td><input type="checkbox" '+(t.freq?"checked":"")+" onchange=\"togglePerm('"+e.name.replace(/'/g,"\\'")+"','freq',this.checked)\"></td><td><input type=\"checkbox\" "+(t.running?"checked":"")+" onchange=\"togglePerm('"+e.name.replace(/'/g,"\\'")+"','running',this.checked)\"></td><td><input type=\"checkbox\" "+(t.params?"checked":"")+" onchange=\"togglePerm('"+e.name.replace(/'/g,"\\'")+"','params',this.checked)\"></td><td><input type=\"checkbox\" "+(t.admin?"checked":"")+" onchange=\"togglePerm('"+e.name.replace(/'/g,"\\'")+"','admin',this.checked)\"></td></tr>"}),document.getElementById("permTableBody").innerHTML=r}function togglePerm(e,t,a){var r=getPermConfig();r[e]||(r[e]={freq:!0,running:!1,params:!1,admin:!1}),r[e][t]=a,savePermConfig(r),addLog("permission","权限修改",currentUser.name+" 将 "+e+" 的 "+t+" 权限设为 "+a)}function changeAdminToken(){var e=document.getElementById("oldToken").value,t=document.getElementById("newToken").value,a=document.getElementById("confirmToken").value;e!==ADMIN_TOKEN?alert("当前口令错误"):t.length<6?alert("新口令至少6位"):t!==a?alert("两次输入的新口令不一致"):(localStorage.setItem("hvacAdminToken",t),alert("管理员口令修改成功"),document.getElementById("oldToken").value="",document.getElementById("newToken").value="",document.getElementById("confirmToken").value="",addLog("settings","口令修改",currentUser.name+" 修改了管理员口令"))}function getAdminToken(){return localStorage.getItem("hvacAdminToken")||ADMIN_TOKEN}function initHistoryMonths(){var t=document.getElementById("histMonth");if(t){var a=new Date;for(let e=0;e<6;e++){var r=new Date(a.getFullYear(),a.getMonth()-e,1),n=r.getFullYear(),r=r.getMonth()+1,o=document.createElement("option");o.value=n+"-"+String(r).padStart(2,"0"),o.textContent=n+"年"+r+"月",t.appendChild(o)}}}async function fetchHistory(){if(currentUser){var e=document.getElementById("province").value,t=document.getElementById("city").value;if(e&&t){e=CITY_COORDS[t];if(e){var a=document.getElementById("histMonth").value,[s,d]=a.split("-").map(Number),r=(new Date(s,d-1,1),new Date(s,d,0)),n=s+"-"+String(d).padStart(2,"0")+"-01",o=s+"-"+String(d).padStart(2,"0")+"-"+String(r.getDate()).padStart(2,"0"),i=document.getElementById("btnHist");i.disabled=!0,i.textContent="⏳ 正在获取历史数据...",document.getElementById("histInfo").textContent="";try{var l="https://archive-api.open-meteo.com/v1/archive?latitude="+e[0]+"&longitude="+e[1]+"&start_date="+n+"&end_date="+o+"&hourly=temperature_2m,relative_humidity_2m&timezone=Asia%2FShanghai",c=await(await fetch(l)).json();if(!c.hourly||!c.hourly.temperature_2m)throw new Error("历史数据获取失败");var p,u,m,g,h,f=r.getDate(),v=[];for(let l=0;l<f;l++){let t=0,a=0,r=0,n=0,o=0,i=-999;for(let e=0;e<24;e++){var y=24*l+e;if(y>=c.hourly.temperature_2m.length)break;var w,b,x=c.hourly.temperature_2m[y],S=c.hourly.relative_humidity_2m[y];null!=x&&null!=S&&(w=calcWetBulb(x,S),b=calcDewPoint(x,S),t+=w,a+=b,r+=x,n+=S,o++,w>i)&&(i=w)}0<o&&(p=t/o,u=a/o,m=r/o,g=n/o,h=solveSystem(p))&&v.push({day:l+1,date:s+"-"+String(d).padStart(2,"0")+"-"+String(l+1).padStart(2,"0"),avgTwb:p,avgDew:u,avgTemp:m,avgRH:g,maxTwb:i,power:h.totalPower,dailyKwh:24*h.totalPower,chillerPower:h.totalChillerPower,towerPower:h.towerFanPower,pumpPower:h.totalPumpPower,loadRatio:h.loadRatio})}if(0===v.length)throw new Error("无有效历史数据");renderHistory(v,t,a),addUsageLog(t+"(历史回溯"+a+")",v.reduce((e,t)=>e+t.avgTwb,0)/v.length,v.reduce((e,t)=>e+t.power,0)/v.length,v.reduce((e,t)=>e+t.dailyKwh,0),SYSTEM.chillers.reduce((e,t)=>e+t.running,0)+"台")}catch(e){alert("历史数据获取失败: "+e.message),console.error(e)}finally{i.disabled=!1,i.textContent="📅 获取历史数据并回算"}}else alert("未找到该地区坐标")}else alert("请先选择省和市")}else alert("请先登录")}function renderHistory(e,t,a){window.histResult={city:t,month:a,days:e,generatedAt:new Date().toISOString()};var r=e.reduce((e,t)=>e+t.dailyKwh,0),n=r/(24*e.length),o=e.reduce((e,t)=>e.power>t.power?e:t),i=e.reduce((e,t)=>e.power<t.power?e:t),r=(document.getElementById("histSummary").style.display="grid",document.getElementById("histSummary").innerHTML='<div class="stat-card danger"><div class="value">'+(r/1e4).toFixed(1)+'<span class="unit">万</span></div><div class="label">'+a+'总电量(kWh)</div></div><div class="stat-card info"><div class="value">'+n.toFixed(0)+'</div><div class="label">月均功率(kW)</div></div><div class="stat-card accent"><div class="value">'+o.day+"日 "+o.power.toFixed(0)+'kW</div><div class="label">最高负荷日(湿球'+o.avgTwb.toFixed(1)+'℃)</div></div><div class="stat-card success"><div class="value">'+i.day+"日 "+i.power.toFixed(0)+'kW</div><div class="label">最低负荷日(湿球'+i.avgTwb.toFixed(1)+"℃)</div></div>",document.getElementById("histInfo").textContent=t+" · "+a+" · 共"+e.length+"天数据（基于Open-Meteo历史气象档案回算）",document.getElementById("histChartWrap").style.display="block",charts.history&&charts.history.destroy(),"dark"===document.documentElement.getAttribute("data-theme")),n=r?"#98989f":"#3c3c43",o=r?"rgba(118,118,128,0.15)":"rgba(60,67,0.08)";charts.history=new Chart(document.getElementById("historyChart"),{type:"bar",data:{labels:e.map(e=>e.day+"日"),datasets:[{type:"bar",label:"日用电量(kWh)",data:e.map(e=>e.dailyKwh.toFixed(0)),backgroundColor:"rgba(0,122,255,.5)",borderRadius:2,yAxisID:"y"},{type:"line",label:"平均湿球温度(℃)",data:e.map(e=>e.avgTwb.toFixed(1)),borderColor:"#FF9500",backgroundColor:"rgba(255,149,0,.1)",tension:.3,borderWidth:2,yAxisID:"y1",pointRadius:2},{type:"line",label:"平均功率(kW)",data:e.map(e=>e.power.toFixed(0)),borderColor:"#34C759",backgroundColor:"rgba(52,199,89,.1)",tension:.3,borderWidth:2,yAxisID:"y",pointRadius:2,borderDash:[4,4]}]},options:{responsive:!0,maintainAspectRatio:!1,interaction:{mode:"index",intersect:!1},plugins:{legend:{position:"top",labels:{color:n,font:{size:11}}},title:{display:!0,text:t+" "+a+" 历史能耗回算（基于实际气象数据）",color:r?"#98989f":"#8e8e93",font:{size:12}}},scales:{x:{ticks:{color:r?"#98989f":"#8e8e93",maxRotation:45},grid:{color:o}},y:{position:"left",beginAtZero:!0,ticks:{color:r?"#98989f":"#8e8e93"},grid:{color:o},title:{display:!0,text:"电量(kWh)/功率(kW)",color:r?"#98989f":"#8e8e93"}},y1:{position:"right",ticks:{color:r?"#98989f":"#8e8e93"},grid:{drawOnChartArea:!1},title:{display:!0,text:"湿球温度(℃)",color:r?"#98989f":"#8e8e93"}}}}}),document.getElementById("histTableWrap").style.display="block";let l="<thead><tr><th>日期</th><th>干球℃</th><th>湿度%</th><th>湿球℃</th><th>露点℃</th><th>最高湿球℃</th><th>负荷率%</th><th>冷机kW</th><th>冷却塔kW</th><th>水泵kW</th><th>总功率kW</th><th>日电量kWh</th></tr></thead><tbody>";e.forEach(e=>{l+="<tr><td>"+e.date+"</td><td>"+e.avgTemp.toFixed(1)+"</td><td>"+e.avgRH.toFixed(0)+'</td><td style="color:#FF9500;font-weight:600">'+e.avgTwb.toFixed(1)+'</td><td style="color:#AF52DE">'+e.avgDew.toFixed(1)+"</td><td>"+e.maxTwb.toFixed(1)+"</td><td>"+(100*e.loadRatio).toFixed(0)+"</td><td>"+e.chillerPower.toFixed(0)+"</td><td>"+e.towerPower.toFixed(0)+"</td><td>"+e.pumpPower.toFixed(0)+'</td><td style="color:#34C759;font-weight:600">'+e.power.toFixed(0)+'</td><td style="color:#007AFF;font-weight:600">'+e.dailyKwh.toFixed(0)+"</td></tr>"}),l+="</tbody>",document.getElementById("historyTable").innerHTML=l}function updateClock(){var e,t,a,r=document.getElementById("liveClock");r&&(t=e=>String(e).padStart(2,"0"),a=["周日","周一","周二","周三","周四","周五","周六"][(e=new Date).getDay()],r.textContent=e.getFullYear()+"-"+t(e.getMonth()+1)+"-"+t(e.getDate())+" "+a+" "+t(e.getHours())+":"+t(e.getMinutes())+":"+t(e.getSeconds()))}setInterval(updateClock,1e3),updateClock(),init();</script>

<script>
</script>
</body></html>